URL: http://www.sanyu-group.com/dynamo/pdf/SQP_SQPF_SCF_2022_06.pdf
Accessed: 2026-11-14

           消防法適合品

                 シリーズ

     防災設備用　非常用発電装置　総合カタログ

     SQP   SQPF  SCF

SQP

                 SCF

     SQPF
   強力な味方 非常時をサポートする ディーゼル発電装置                                              シリーズ

   非常時をバックアップする、充実のシリーズ（消防法適合品）

                                                    特　長

                                          ▲         消防法適合品
                                          

                                          （一社）日本内燃力発電設備協会の製品認証を受けた消防法 

                                          適合品です。

                                          ▲         豊富なラインアップ
                                          

                                          標準機は22型～ 650型までをラインアップ。また各機種に

                                          対しオープン形、キュービクル形、低騒音形（85dB（A）、

                                          75dB（A））、屋外形、屋内形を取り揃えています。

                                          ▲         マイコン制御で全自動運転
                                          

                                          マイコン式制御装置を採用しており、停電発生時の自動始動 

                                          から復電時の自動停止まで、すべて自動的に制御します。

                                          ▲         耐塩塗装（SQPのみ）
                                          

                                          電着塗装による塩害仕様により、塩害地区の設置にも対応 

                                          できます。　※防食を保証するものではありません。

                                          ▲         溶融亜鉛メッキ（架台）（SQPのみ）
                                          

                                          塗装などのように補修工事の必要も少なく、錆や腐食が発生

   標準仕様                                   しづらい、耐食性に優れた表面処理になります。

                                          ※SQP30K-2 ～ SQP82-2型に対応。

                SQP              SQPF     ▲         HSE型バッテリ標準搭載（SQP・SQPF60のみ）

                                          

           周囲温度：＋5℃～ 40℃                  メンテナンスフリーで、電解液の補充が不要です。

   使用条件    相対湿度：85％以下

           高度：海抜150m以下                    ▲         単相出力標準装備（SQPのみ）

                                          

   速度変動率   瞬時±10％、整定±5％以内                 2kWまでの単相（100 ／ 110V）出力端子台を標準で装備 

   電圧変動率   整定時±2.5％以内                     しています。

   規　　　格   JIS、JEC、JEM、電気設備技術基準、消防法

   運転方式    マイコン制御による自動運転方式

           制御盤盤面スイッチによる手動運転方式併用           オプション

   始動時間    停電より送電まで40秒以内                  ▲▲▲▲▲▲▲▲   寒冷地仕様（－5℃～、－15℃～）

           （オプションで、10秒以内も可能です。）

   エンジン    水冷４サイクルディーゼルエンジン                          自動保守運転（設定日時毎に約2分間運転します）

                                                     遠方制御

   冷却方式    ラジエータ方式                                   即時形（10秒始動）

   始動方式    セルモータによる電気始動方式                            バッテリMSE・FVL

   発　電　機   ２極ブラシレス同期発電機    ４極ブラシレス同期発電機              発電装置搭載大容量燃料タンク（190L）

   防振装置    防振ゴム支持方式                                  別置燃料タンク仕様 ※SQP22 ～ SQP38K-2、SQPF型に対応。

                                                     燃料油面低下警報

           交流電圧計、交流電流計、周波数計、直流電圧計、        ※仕様により対応できない場合があります。

   計　器　類   直流電流計（SQPFのみ）、潤滑油圧力計、冷却水温度計、   ※その他の特殊仕様につきましてはお問い合わせください。

           潤滑油温度計

           非常停止、CPU異常、制御電圧低下、始動渋滞、

   保護装置    油圧低下、水温上昇、過回転、周波数低下、過電圧、

           不足電圧、過電流、漏電・蓄電池液減少（SQPFのみ）     特殊仕様

           商用電源、運転中、発電中、電池交換、遮断器入、遮断器切、   様々な特殊仕様に対応いたしますので、ご相談ください。

   状態表示    制御電源、浮動・均等（SQPFのみ）、自動、手動、試験中、

           停止中                            ▲▲         発電機電圧400V級・単相三線式 ※どちらもSQPFのみ対応。

   警報装置    ランプ表示、ブザー警報                               燃料タンク別置式                               

   外部提供信号  運転（SQPFのみ）、電圧確立、故障一括           　別置式燃料タンク、油庫（燃料タンク搭載）も対応いたします。

           150 型以下は本体搭載可能です。              ▲          別置式マフラ                                 

   電源切替装置  215、250 型は都度お問い合わせください。        　各種低騒音仕様に対応いたします。

           マンセル5Y7/1 全艶有とします。             ※仕様により対応できない場合があります。

   塗　装　色   （内部使用機器はメーカ標準色）

2
SQP シリーズ                                                                                                                      非常用発電装置

型式の説明

（例）上段：2ポール　30kVA  　三相　クボタ製エンジン　キュービクル形　　85dB　ラジエータ冷却仕様　モデルバージョン2

　　下段：4ポール　150kVA　単相　日野製エンジン　　キュービクルレス　75dB　放水冷却仕様　　　　モデルバージョン1

                                               SQP            30              K             S             -2

                                               SQPF        150       1        H      L      SS         Ｗ

                                               ❶              ❷      ❸        ❹   ❺         ❻          ❼  ❽

❶        型式                     ❷ 出力（三相 60Hz   での最大容量）     ❸  相数                  ❺  キュービクル            ❻  防音構造                ❼  放水冷却仕様

         SQP ：2 ポール               （例）                         無：三相                   無：標準　                無：105dB                無：ラジエータ冷却方式

         SQPF：4 ポール               30 ：30kVA                   １：単相                   　　（キュービクル形）          Ｓ：85dB                 Ｗ：放水冷却方式

         SCF ：定電圧定周波              150 ：150kVA                 ※ SCF は表示していません。       Ｌ：オープン仕様             SS：75dB

                                                                                     　　（キュービクルレス）         ※ 105dB は標準騒音、     ❽  モデルバージョン

                                                           ❹  エンジン                   　　（SQPF のみ対応）        85dB・75dB は低騒音形

                                                                                     ※「  L」以外の記号がある      となります。                 ※ ｢－1｣は表示していません。

                                                              Ｋ：クボタ                  場合は左記エンジンの

                                                              Ｈ：日野                   記号となります。

                                                              Ｍ：三菱

                                                              ※ ③ の後に記号がある

                                                              場合のみ。

機種別 仕様一覧

                       SQP                        22                 30                     38                     53                     82

                    周　 波　 数            Hz                                                   50/60

             出                         kVA        20/22              24/30                  33/38                  53/53.5                80/82

                       普通形   ※1

         　　                            kW      16.0/17.6             19.2/24.0              26.4/30.4              42.4/42.8          64.0/65.6

             力                         kVA        18/20              24/27                  30/35                  47.5/48.0              73/75

                       長時間形  ※1

                                       kW      14.4/16.0             19.2/21.6              24.0/28.0              38.0/38.4          58.4/60.0

                    電　　　　圧             V                                                    200/220

　     発         電      普 通 形 ※1        A       57.7/57.7             69.3/78.7              95.3/99.8              153/140                231/215

      電         流

　                      長時間形 ※1         A       52.0/52.5             69.3/70.9              86.6/91.6              137/126                211/197

      機             極　　　　数                                                                     2

                    力　　　　率                                                                  0.8（遅れ）

                    相　　　　数                                                                  三相3線式

                    形　　　　式                                    ブラシレス同期発電機（開放保護形、自由通風自力形、回転界磁突極形）

                    定格回転数              min-1                                                3000/3600

                    単相（100/110V）容量     kW                                                      2

                    機  関  名  称                 クボタ D1105          クボタ V1505-H-BS         クボタ V1505-T      三菱重工          S4S9          三菱重工      S6S9

                    機  関  形  式                                                   水冷4サイクルディーゼルエンジン

                    燃  焼  方  式                                       過流室                                                      直接噴射式

                    気　筒　数                           3                                          4                                          6

                    内径×行程              mm                            78×78.4                                                  94×110

                    総排気量               L          1.123                           1.498                            3.053                  4.580

                 定  圧  　縮　比                                          23                                                       17

                格出     普 通 形 ※1        kW      19.9/21.3             25.1/28.3              32.0/35.3              48.2/49.7          73.5/75.0

   デ            力      長時間形 ※1         kW      18.1/19.4             22.9/25.7              29.1/32.1              43.1/44.5          66.2/67.7

   ィ

   ー                冷  却  方  式                                                           ラジエータ冷却

   ゼ                回  転  速  度         min-1                                                3000/3600

   ル

   エ                始動方式                                                          セルモータによる電気始動式

   ン

   ジ                潤  滑  油量           L          5.1                             6.0                              9.0                    10.5

   ン         燃　料

                          普通形     ※1   L/H        6.9/7.4            8.4/9.8                10.6/12.2              15.3/15.8          21.7/23.7

             消費量          長時間形    ※1   L/H        6.3/6.7            8.4/9.2                10.0/11.5              13.7/14.1          19.6/21.1

         （100%負荷）

                    使  用  燃料                                                             軽油（JIS2号）

                    燃料タンク容量            L                             30                                            40                     65

                    運 転 時 間 ※2         H          4.3/4.1            3.6/3.1                2.8/2.5                2.6/2.5                3.0/2.7

                    ラジエータ排風量           m3/min     108                             117                              94                     75

                    室 内 換 気 量 ※2       m3/min     110                             120                              99                     83

                    バッテリ（HSE型）         個                            DC12V 40AH×1                                            DC12V 40AH×2

                    充電方式                                             自動充電方式　入力AC100/110VまたはAC200/220V　単相2線

         ※１ 普通形：運転時間1時間　　長時間形：運転時間1時間超　　　　※２ 普通形にて算出されています。

                                                                                                                                                      3
   SQPF シリーズ

   機種別 仕様一覧

                             SQPF                     60                         100                      150H        150M

                          周　 波　 数             Hz                                           50/60

                                              kVA     50/60                 80/100                        125/150     130/150

                出            普通形   ※1

            　                                 kW      40/48                      64/80                    100/120     104/120

             　  力

                                              kVA     50/60                 80/100                        125/150     115/135

                             長時間形  ※1

                                              kW      40/48                      64/80                    100/120     92/108

   　     発                電　　　　圧              V                                            200/220

   　     電             電     普 通 形 ※1         A       144/157               231/262                       361/394     375/394

         機             流

                             長時間形 ※1          A       144/157               231/262                       361/394     332/354

                          極　　　　数                                                           4

                          力　　　　率                                                           0.8（遅れ）

                          相　　　　数                                                           三相3線式

                          形　　　　式                                   ブラシレス同期発電機（開放保護形、自由通風自力形、回転界磁突極形）

                          機  関  名  称                  いすゞ A-4BG1T           いすゞ  DD-6BG1T                 日野  J08C-U  三菱ふそう 6D16-T

                          機  関  形  式                                                    4サイクル水冷

                          燃  焼  方  式                                                       直接噴射式

                          気　筒　数                       4                                                       6

                          内径×行程               mm                   105×125                                114×130     118×115

                          総排気量                L       4.329                      6.494                    7.961       7.545

                          圧  　縮　比                     17.0                       18.5                         18.0    16.0

                   格定

                    出        普 通 形 ※1         kW      48.5/58.1             73.6/91.2                     125/151     117/134

                   力         長時間形 ※1          kW      48.5/58.1             73.6/91.2                     125/151     107/122

      デ

      ィ                   冷  却  方  式  ※5                                         ラジエータ冷却または放水冷却

      ー

      ゼ                   回  転  速  度          min-1                                        1500/1800

      ル

      エ                   始動方式                                                   セルモータによる電気始動式

      ン

      ジ

      ン                   潤滑油量                L       13.0                       20                           24.5    13.5

                燃　料             普通形       ※1  L/H     12.9/15.8             20.5/26.0                     27.8/34.0   32.9/38.7

                消費量

            （100%負荷）            長時間形      ※1  L/H     12.9/15.8             20.5/26.0                     27.8/34.0   29.1/34.9

                                                                                                      ※３
                          使  用  燃料                                                      軽油（JIS2号）

                          燃料タンク容量             L       190                        94                           97      94

                          運 転 時 間 ※2          H       6.8/8.2               4.6/3.6                       3.5/2.9     2.9/2.4

                          ラジエータ排風量            m3/min  58.8/73.5             136/171                       164/202     157/192

                          室 内 換 気 量 ※2        m3/min  64/80                 145/182                       177/218     171/208

                          バッテリ（HS型）※4         個       DC6V 80AH×4（HSE型）                               DC6V 120AH×4

                          充電方式                                           自動充電方式　入力AC100/110ＶまたはAC200/220Ｖ　単相2線

            ※１ 普通形：運転時間1時間　　長時間形：運転時間1時間超　　　　※２ 普通形にて算出されています。　　　　※３ A重油（JIS・セタン価45以上のディーゼルエンジン用）の使用については弊社にお問い合わせください。

            ※４ SQPF60搭載エンジンに使用されるバッテリはHSE型となります。　　　　※５ SQPF60はラジエータ冷却のみ対応可能です。

4
                                                                                                                                 非常用発電装置

                        SQPF                   215                250           300                350            420            550                650

                     周　 波　 数           Hz                                                          50/60

                                       kVA     185/215            220/250       250/300            300/350        380/420        450/550            550/650

             出          普通形   ※1

         　                             kW      148/172            176/200       200/240            240/280        304/336        360/440            440/520

          　  力

                                       kVA     180/210            200/225       250/300            280/315        380/420        450/550            500/625

                        長時間形  ※1

                                       kW      144/168            160/180       200/240            224/252        304/336        360/440            400/500

　     発              電　　　　圧            V                                                           200/220

　     電          電      普 通 形 ※1       A       534/564            635/656       722/787            866/919        1097/1102      1299/1443          1588/1706

      機          流

                        長時間形 ※1        A       520/551            577/590       722/787            808/827        1097/1102      1299/1443          1443/1640

                     極　　　　数                                                                        4

                     力　　　　率                                                                        0.8（遅れ）

                     相　　　　数                                                                        三相3線式

                     形　　　　式                                       ブラシレス同期発電機（開放保護形、自由通風自力形、回転界磁突極形）

                     機  関  名  称                三菱ふそう 6D24-T      三菱ふそう 6D24-TC  コマツ        SA6D125                コマツ SA6D140A   コマツ SA6D170B      コマツ SA6D170A

                     機  関  形  式                                                                4サイクル水冷

                     燃  焼  方  式                                                                    直接噴射式

                     気　筒　数                                                                         6

                     内径×行程             mm               130×150                          125×150                  140×165                 170×170

                     総排気量              L                  11.945                           11.045                 15.24                     23.15

                     圧  　縮　比                              16.5                             17.0                   13.7                      13.9

                格定

                 出      普 通 形 ※1       kW      185/207            199/230       282/313            280/310        373/429        461/545            569/659

                  力     長時間形 ※1        kW      168/188            181/210       259/284            257/281        346/389        418/494            516/597

   デ

   ィ                 冷  却  方  式                                                 ラジエータ冷却または放水冷却

   ー

   ゼ                 回  転  速  度        min-1                                                       1500/1800

   ル

   エ                 始動方式                                                            セルモータによる電気始動式

   ン

   ジ

   ン                 潤滑油量              L                     37                            40                     38                           67

             燃　料           普通形     ※1  L/H     44.8/55.0          52.8/62.6     54.2/67.1          64.9/78.2      82.9/92.5      98/123             119/147

             消費量

         （100%負荷）          長時間形    ※1  L/H     43.4/54.2          48.0/56.4     54.4/66.5          60.9/69.8      82.1/91.6      98/122             110/141

                                                                                                              ※３
                     使  用  燃料                                                              軽油（JIS2号）

                     燃料タンク容量 ※4        L                     126                                   190                                         300

                     運 転 時 間 ※2        H       2.8/2.3            2.4/2.0       3.5/2.8            2.9/2.4        2.3/2.1        3.1/2.4            2.5/2.0

                     ラジエータ排風量          m3/min  196/239            258/304       285/350            321/416        360/486        525/610            580/650

                     室 内 換 気 量 ※2      m3/min  217/264            281/331       314/383            350/449        399/531        573/668            639/722

                     バッテリ（HS型）         個       DC6V 120AH×4                     DC2V 200AH×12                     DC2V 250AH×12  DC2V 300AH×12

                     充電方式                                              自動充電方式　入力AC100/110ＶまたはAC200/220Ｖ　単相2線

         ※１ 普通形：運転時間1時間　　長時間形：運転時間1時間超　　　　※２ 普通形にて算出されています。　　　　※３ A重油（JIS・セタン価45以上のディーゼルエンジン用）の使用については弊社にお問い合わせください。

         ※４ 550型～ 650型で搭載型燃料タンクを使用する場合はA重油（JIS・セタン価45以上のディーゼルエンジン用）専用となります。

                                                                                                                                                                 5
   SQP シリーズ                                                                                                                                          非常用発電装置

           寸法質量外観諸元表                                    ※外形図は参考図です。詳しくは正規図面をご確認ください。

   ▲        屋外普通型キュービクル（105dB）                                                              ▲        屋外低騒音型キュービクル（85dB）

      図１                                                                                        図３

                                                        H1                                                                                                    H1

                     L3                L2       L3                     W1                                            L3          L2         L3                             W1

               L5                      L1               L4             W                                     L5                  L1                  L4                    W

                                 L                                W2                 W2                                          L                                     W2            W2

      図２                                                                                        図４

                                                              H1                                                                                              H1

               L3          L2              L3                              W1                        L5          L3        L2           L3                                 W1

           L5              L1                       L4                     W                                               L1                   L4                         W

                                    L                                  W2            W2                                    L                                           W2            W2

                                                                               （単位：mm）                                                                                         （単位：mm）

           寸法  L     L1    L2          L3  L4   L5      W         W1   W2      H1    質量（kg）              寸法  L       L1    L2       L3  L4      L5       W        W1   W2      H1    質量（kg）

           型式                                                                                        型式

      図    22  1704  1502  900      301    110  92      700       630      79  1180  580        図    22      2430    1502  900   301    453     475      700      630  79      1180  615

       １   30  1997  1412  810      301    110  475     700       630      79  1180  620         ３   30      2340    1412  810   301    453     475      700      630  79      1180  650

           38  1997  1412  810      301    110  475     700       630      79  1180  640             38      2340    1412  810   301    453     475      700      630  79      1180  685

       図２  53  2181  1506  930      288    550  125     844       770      78  1460  1040        ４図  53      2841    1506  930   288    550     785      844      770  78      1460  1120

           82  2663  1966  1400     283    572  125     1004      930      73  1650  1450            82      3345    1966  1400  283    572     807  1004         930  73      1650  1650

   •  質量は運転整備質量を示す。                                                                          •  質量は運転整備質量を示す。

6
SQPF シリーズ                                                                                                                                                               非常用発電装置

         寸法質量外観諸元表                                              ※外形図は参考図です。詳しくは正規図面をご確認ください。

▲     屋内オープン形                                                                            ▲              屋外・屋内キュービクル形（標準騒音）

図１                                                                                        図４

                                                                                                                                                                    操作面側                           点検面側

                                                                操作面側           点検面側                                                                                       H2

     H2                                             H1                                                                                                                        H1

         L2            L1               L1          L2                   W1                                 L3            L2               L2           L3                              W1

                             L                                  W2       W     W2                           L4                L1                        L5                    W2        W          W2

                                                                                                                                    L

図２                                                                                        図５

                                                                                                                                                                    操作面側                           点検面側

     H2                                             H1          操作面側           点検面側                                                                                       H2

                                                                                                                                                                              H1

             L3        L2                L2             L3               W1                                               L2                   L2           L3

             L4                 L1                              W2       W     W2                           L4                    L1                        L5                          W1

                             L                                                                                                    L                                           W2        W          W2

図３                                                                                        図６

                                                                                                                                                                    操作面側                           点検面側

                                                                操作面側           点検面側

H2                                                        H1                                                                                                                  H2

                                                                                                                                                                                  H1

L2               L1          L1                 L1          L2           W1

                                L                               W2       W     W2                       L3            L2            L2              L2          L3                          W1

                                                                                                        L4                          L1                          L5                W2        W          W2

                                                                                                                                      L

■屋内                                                                            （単位：mm）    ■屋外                                                                                           （単位：mm）

             寸法  L     L1    L2     L3       L4     W       W1  W2    H  H1    H2 質量（kg）                寸法      L     L1      L2       L3      L4   L5          W   W1    W2      H1    H2 質量（kg）

         型式                                                                                             型式

         100     2300  2050  125    ―        ―      1100  1020  120   ―  1413  1577 1600                100     2873  2400    2150     125     88   385     1100    1020  120     1950  2030 2000

  図      150H    2300  1050  100    ―        ―      1150  1070  120   ―  1453  1596 1950            図   150H    2873  2400    1100     100     88   385     1150    1070  120     1985  2065 2350

 １       150M    2300  1050  100    ―        ―      1100  1020  120   ―  1423  1540 1950             ４  150M    2873  2400    1100     100     88   385     1100    1020  120     1950  2027 2350

         215 2750 1275 100          ―        ―      1200  1120  120   ―  1503  1810 2750                215 2838 2750 1275             100     88       ―   1200    1120  120     1895  2275 3200

         250 2800 1300 100          ―        ―      1200  1120  120   ―  1503  1810 2850                250     2888  2800    1300     100     88       ―   1200    1120  120     1895  2275 3300

  図      300     2920  2650  1225   100     270     1350  1270  120   ―  1736  1726 3500             図  300     3295  2650    1225     100     355  290     1350    1270  120     1845  2270 4200

 ２       350     2920  2650  1225   100     270     1350  1270  120   ―  1736  1726 3800           ５    350     3295  2650    1225     100     355  290     1350    1270  120     1845  2270 4500

                                                                                                   図    420     3395  2750    1275     100     355  290     1350    1270  120     1845  2350 4900

         420     3020  2750  1275   100     270     1350  1270  120   ―  1736  1622 4300

図                                                                                                 ６     550     4367  3900    1200     150     87   380     1570    1490  120     2105  2825 7550

 ３       550     3900  1200  150    ―        ―      1570  1490  120   ―  1786  1957 6500                650     4367  3900    1200     150     87   380     1570    1490  120     2105  2825 7900

         650     3900  1200  150    ―        ―      1570  1490  120   ―  1786  1957 6900  • 質量は運転整備質量を示す。

• 質量は運転整備質量を示す。

                                                                                          ■屋内                                                                                           （単位：mm）

                                                                                                        寸法      L     L1      L2       L3      L4   L5          W   W1    W2      H1    H2 質量（kg）

                                                                                                        型式

                                                                                                        100     2400  2400    2150     125     ―        ―   1100    1020  120     1950  1997 2000

                                                                                                    図   150H    2400  2400    1100     100     ―        ―   1150    1070  120     1985  2032 2350

                                                                                                   ４    150M    2400  2400    1100     100     ―        ―   1100    1020  120     1950  1994 2350

                                                                                                        215 2750 2750 1275             100     ―        ―   1200    1120  120     1895  2247 3200

                                                                                                        250     2800  2800    1300     100     ―        ―   1200    1120  120     1895  2247 3300

                                                                                               図        300     3210  2650    1225     100     270  290     1350    1270  120     1845  2242 4200

                                                                                              ５         350     3210  2650    1225     100     270  290     1350    1270  120     1845  2242 4500

                                                                                           図            420     3310  2750    1275     100     270  290     1350    1270  120     1845  2372 4900

                                                                                          ６             550     4280  3900    1200     150     ―    380     1570    1490  120     2105  2795 7550

                                                                                                        650     4280  3900    1200     150     ―    380     1570    1490  120     2105  2795 7900

                                                                                          • 質量は運転整備質量を示す。

                                                                                                                                                                                                           7
   SQPF シリーズ

              寸法質量外観諸元表                                                  ※外形図は参考図です。詳しくは正規図面をご確認ください。

   ▲       屋外低騒音キュービクル形（85dB（A））                                                                        ▲        屋内低騒音キュービクル形（85dB（A））

      図１                                                                                                    図４

                                                                   操作面側                        点検面側

                                                                         H2                                                                                                操作面側                        点検面側

                                                                             H1                                                                                                H2    H1

                                                                                     W1                                                                                                      W1

                                                                                                                           L3      L2                    L2       L3                 W2      W         W2

                  L3        L2                  L2        L3                 W2      W         W2                    L4                         L1                L5

              L4                      L1                  L5                                                                                 L

                                      L

      図２                                                                                                    図５

                                                                   操作面側  H2                    点検面側                                                                              H2  H1

                                                                             H1

                                                                                                                                                                           操作面側                        点検面側

                                                                                                                                                                                                 W1

                                                                                           W1                    L2            L1            L1              L1        L2            W2          W     W2

          L2          L1              L1             L1        L2            W2            W   W2                                                 L

                                         L

      図３                                                                                                    図６

                                                                       操作面側                    点検面側

                                                                                                                                                                               操作面側                    点検面側

                                                                             H2                                                                                                      H2  H1

                                                                                 H1

                                                                                                                                                                                                   W1

                                                                                           W1                    L2        L1            L1          L1           L1       L2            W2        W   W2

          L3          L2          L2            L2        L2       L3            W2        W   W2                                                 L

                                            L1

                                            L

                                                                                              （単位：mm）                                                                                               （単位：mm）

              寸法      L     L1        L2        L3   L4   L5       W   W1    W2      H1       H2 質量（kg）              寸法        L   L1        L2      L3      L4   L5   W       W1    W2      H1      H2 質量（kg）

              型式                                                                                                     型式

              60      2665  1950  1850          50   280  435  1150    950   100     1900  2385 1800                 60    2865    1950  1850        50      480  435  1150    950   100     1900  2385 1800

              100     3358  2400  2150          125  553  405  1100    1020  120     1950  2030 2100                 100   3538    2400  2150        125     733  405  1100    1020  120     1950  1997 2100

      １図      150H    3408  2400  1100          100  573  435  1150    1070  120     1985  2195 2500         図４      150H  3568    2400  1100        100     733  435  1150    1070  120     1985  2160 2500

              150M    3358  2400  1100          100  553  405  1100    1020  120     1950  2157 2450                 150M  3538    2400  1100        100     733  405  1100    1020  120     1950  2122 2450

              215 3900 2750 1275                100  740  410  1200    1120  120     1895  2505 3500                 215 3900 2750 1275              100     740  410  1200    1120  120     1895  2473 3500

              250 4000 2800 1300                100  790  410  1200    1120  120     1895  2505 3600                 250 4000 2800 1300              100     790  410  1200    1120  120     1895  2473 3600

      図       300     3900  1200      150       ―    ―    ―    1450    1370  120     2595  3278 5500         図       300   3900    1200      150     ―       ―    ―    1450    1370  120     2595  2722 5200

       ２      350     3900  1200      150       ―    ―    ―    1450    1370  120     2745  3548 5500          ５      350   3900    1200      150     ―       ―    ―    1450    1370  120     2745  2872 5500

              420     4100  1250      175       ―    ―    ―    1500    1420  120     2760  3587 6500                 420   4100    1250      175     ―       ―    ―    1500    1420  120     2760  2887 6500

      図３      550     5900  5000  1150          200  900  ―    1570    1490  120     2800  3780 9900        ６図       550   5000    1150      200     ―       ―    ―    1570    1490  120     2800  3000 9900

              650     5900  5000  1150          200  900  ―    1820    1740  120     2800  3960 10500                650   5000    1150      200     ―       ―    ―    1820    1740  120     2800  3000 10500

   •  質量は運転整備質量を示す。                                                                                      •  質量は運転整備質量を示す。

8
                                                                                                                                                                   非常用発電装置

▲         屋外低騒音キュービクル形（75dB（A））                                                                    ▲   屋内低騒音キュービクル形（75dB（A））

   図１                                                                                               図４

                                                                          H2                                                                                         H2    H1

                                                                    操作面側      H1            点検面側

                                                                                                                                                                   操作面側                 点検面側

                           L3     L2          L2      L3                                W1                           L3      L2               L2       L3                         W1

                     L4                  L1               L5                  W2        W   W2                 L4                    L1                    L5              W2     W     W2

                                         L                                                                                           L

   図２                                                                                               図５

                                                                    操作面側                    点検面側

                                                                          H2                                                                                             H2

                                                                              H1                                                                                   操作面側      H1         点検面側

             L2            L1            L1           L1            L2                  W1                L2         L1              L1               L1       L2                 W1

                                         L                                W2            W   W2                                       L                                       W2   W     W2

   図３                                                                                               図６

                                                                          H2                                                                                             H2

                                                                    操作面側      H1            点検面側                                                                   操作面側      H1         点検面側

         L3      L2     L1        L1     L1       L1  L2      L3                        W1                L3   L2        L1      L1       L1      L1      L2   L3                 W1

                                      L                                       W2        W   W2                                       L                                       W2   W     W2

                                                                                        （単位：mm）                                                                                         （単位：mm）

             寸法      L      L1    L2     L3   L4      L5      W     W1    W2      H1    H2 質量（kg）              寸法        L   L1      L2   L3      L4      L5   W     W1      W2   H1    H2 質量（kg）

             型式                                                                                                型式

             60      2890   1950  1850   50   505     435     1150  950   100     1900  2385 1800              60    3090    1950  1850   50      705     435  1150  950     100  1900  2385 1800

             100     3960   2400  2150   125  855     705     1100  1020  120     1950  2797 2500              100   3960    2400  2150   125     855     705  1100  1020    120  1950  2192 2500

   １図        150H    3960   2400  1100   100  855     705     1150  1050  120     1985  2810 2850          図４  150H  3960    2400  1100   100     855     705  1150  1050    120  1985  2295 2850

             150M    3960   2400  1100   100  855     705     1100  1020  120     1950  2775 2850              150M  3960    2400  1100   100     855     705  1100  1020    120  1950  2260 2850

             215 4370 2750 1275          100  865     755     1200  1120  120     2545  3613 4350              215 4370 2750 1275         100     865     755  1200  1120    120  2545  2645 4350

             250 4420 2800 1300          100  865     755     1200  1120  120     2660  3728 4550              250 4420 2800 1300         100     865     755  1200  1120    120  2660  2760 4550

     図       300     5000   1600  100    ―    ―       ―       1500  1420  120     2755  3575 6700          図   300   5000    1600    100  ―       ―        ―   1500  1420    120  2755  3575 6700

    ２        350     5000   1600  100    ―    ―       ―       1500  1420  120     2755  3695 7000         ５    350   5000    1600    100  ―       ―        ―   1500  1420    120  2755  3574 7000

             420     5400   1275  150    ―    ―       ―       1500  1420  120     2755  3695 7800              420   5400    1275    150  ―       ―        ―   1500  1420    120  2755  3690 7800

     図３      550     6000   1050  750    150  ―       ―       1820  1740  100     2800  4105 11500         ６図  550   6000    1050    750  150     ―        ―   1820  1740    100  2785  4105 11500

             650     6000   1050  750    150  ―       ―       1820  1740  100     2800  4163 12000             650   6000    1050    750  150     ―        ―   1820  1740    100  2785  4063 12000

•  質量は運転整備質量を示す。                                                                                       •  質量は運転整備質量を示す。

                                                                                                                                                                                                    9
    SCF シリーズ

    オンライン端末機器に良質の電気を（消防法適合品）

                                                                               特　長

                                                                      ▲    消防法適合品
                                                                           

                                                                      （一社）日本内燃力発電設備協会の製品認証を受けた消防法適合品です。

                                                                      ▲    周波数変動が少ない                              ▲        電圧波形歪が少ない
                                                                                                                      

                                                                         ディーゼルエンジンに電子式                                 発電機は有害なサージ電圧の 

                                                                         調速装置（電子ガバナ）を装備                                発生の少ない特殊巻線方式を 

                                                                         していますので、負荷の斬変時は                               採用しています。

                                                                         もちろんのこと、急変時においても                         ▲        静かな発電装置

                                                                         周波数の変動が非常に小さく

                                                                         なっています。                                       低騒音形（75dB(A)）で静かな

                                                                                                                       発電装置です。

                                                                      ▲    電圧変動が少ない                               ▲        バッテリMSE
                                                                                                                      

                                                                         高精度の自動電圧調整装置を                                 メンテナンスフリーの MSE形

                                                                         装備していますので、電圧の変動                               バッテリを標準搭載しています。

                                                                         が非常に小さくなっています。

        標準仕様

    1. 使 用 条 件　　周 囲温度 … ＋５℃～ 40℃（※1）                                              4.  電圧変動率　　上記負荷条件において
                            相対湿度 … 40％～ 85％                                                                   整 定 時 … 210V　±1.5％以内

                            高　　度 … 海抜150ｍ以下                                                                   瞬　　時 … 210V　±5％以内

    2.  負   荷  条    件（※2）   　負荷漸変量 …               0％～ 100％                       5.  波     形歪         率　　5％以下（無負荷時）

                               負荷急変量 …              50％                            6.  塗         装      色　　マンセル5Y7/1 全艶有とします。

                               　　　　　　               SCF30型、SCF40型                                             （内部使用機器はメーカ標準色）

                               負荷急変量 …              30％

                               　　　　　　               SCF50型～SCF150型

    3.周波数変動率　　上記負荷条件において                                                          ※１ 始動補助装置を装備した場合、さらに低温仕様も可能です。 
                            整 定 時 … 50/60Hz　±0.1Hz以内
                                                                                       詳細は弊社までお問い合わせください。

                            瞬　　時 … 50/60Hz　±0.5Hz以内                                ※２ 単相出力（kVA）を100％とします。

        寸法質量外観諸元表                                   ※外形図は参考図です。詳しくは正規図面をご確認ください。

    図１                                                    図２                                                  図３

                                                                                                                                         操作面側            点検面側

                                                                                       操作面側             点検面側

                                  H2                                                   H2                                                    H2  H1

                                      H1  操作面側      点検面側                                     H1

        L3     L2       L3                                    L3  L2       L2  L3                   W1

        L4     L1       L5                W2    W1  W2                                                        L3       L2      L2    L3              W1

                                                W             L4      L1       L5            W2     W   W2    L4           L1        L5        W2    W     W2

               L                                                      L                                                    L

                                                                                                                                                     （単位：mm）

        型式          寸法      L             L1        L2    L3          L4           L5            W      W1        W2           H1        H2          質量（kg）

            SCF30           2890          1950      1850  50          505      435           1150       950       100          1900      2385        1800

    図１      SCF40           2890          1950      1850  50          505      435           1150       950       100          1900      2385        1800

            SCF50           3960          2400      1100  100         855      705           1150       1070      120          2035      2860        3100

            SCF60           3960          2400      1100  100         855      705           1150       1070      120          2035      2860        3100

    図２      SCF70           3960          2400      1100  100         855      705           1150       1070      120          2035      2860        3100

            SCF80H          3960          2400      1100  100         855      705           1150       1070      120          2035      2860        3100

            SCF80M          4370          2750      1275  100         865      755           1200       1120      120          3330      3613        4600

    図３      SCF100          4370          2750      1275  100         865      755           1200       1120      120          3330      3613        4600

            SCF150          4420          2800      1300  100         865      755           1200       1120      120          3445      3728        4800

    ※標準タンク機／大容量タンク機（オプション）　　　•                  質量は運転整備質量を示す。

10
                                                                                                                   定周波定電圧ディーゼル発電装置

機種別 仕様一覧

                             SCF                           30                                  40※5                                50                                         60

                      周　 波　 数              Hz          50/60                                   60                                                  50/60

                      出　　　　力※1             kVA              30                                 40                                  50                                         60

                             単相3線          kVA    30        25           20         40         35              30         50       45         40                60            55         50

                             三相3線          kVA    0         5            10         0          5               10         0        5          10                0             5          10

                   発         単    相  3  線  V                                                                   210-105

　                     電　　圧   三    相  3  線  V           200/220                                 220                                                 200/220

　                  電

                   機         単    相  3  線  A      143      119           95         190        167            143         238      214        190               286           262        238

                      電　　流   三    相  3  線  A      ―    14/13           29/26        ―          14              29         ―        14/13      29/26             ―       14/13          29/26

                      極　　　数                                                                                        4

                      力　　　　率                                                                          単相0.9　　三相0.8（遅れ）

                      形　　　式                                                                           ブラシレス同期発電機

                      機関名称                                            いすゞ A-4BG1T                                                             日野 J08C-U

                      燃焼方式                                                                                     直接噴射式

                      気　筒　数                                                      4                                                                       6

                      内径×行程                mm                            105×125                                                                  114×130

                  ィデ  定格出力                 kW          48.5/58.1                               58.1                                                125/151

                ゼー    回転速度                 min-1                                                               1500/1800

              エル      潤滑油量                 L                                  13.0                                                                   24.5

             ジ     ン  燃料消費量（100%負荷）        L/H         8.0/10.0                                12.9                                13.8/14.6                         16.6/17.6

              ン       使用燃料                                                                                軽油（JIS2号）※４

                      燃料タンク  標準タンク         L                                  190                                                                    120

                      容　　　量  大容量タンク※3      L                                    ―                                                                    190

                      バッテリ                 個                                                        MSE-100-6（100AH 6V）×4

                      調　速　機                                                                               電子ガバナ制御

                      ※１ 出力（kVA）は単相出力と三相出力の合計です。　※２ 単相3線と三相を同時に使用する場合は、合計で単相3線出力以下としてください。　※３  太枠箇所                                                             はオプションです。

                      ※４ A重油（JIS・セタン価45以上のディーゼルエンジン用）の使用については弊社にお問い合わせください。　※５ SCF40は60Hz仕様のみ対応です。

                             SCF                       70                           80H                            80M                        100                                150

                      周　 波　 数              Hz                                                                      50/60

                      出　　　　力※1             kVA         70                                             80                                      100                             125/150

                             単相3線          kVA    70   65         60         80     75         70         80       70          60  100        90            80      125/150 115/140 105/130

                             三相3線          kVA    0    5          10         0      5          10         0        10          20  0          10            20       0             10    20

                   発         単    相  3  線  V                                                                   210-105

　                     電　　圧   三    相  3  線  V                                                                   200/220

　                  電

                 機           単    相  3  線  A      333  310        286        381    357        333        381      333        286  476        429        381         595/714  548/667    500/619

                      電　　流   三    相  3  線  A      ―    14/13      29/26      ―      14/13      29/26      ―        14/13 29/26     ―          14/13 29/26            ―        29/26      58/53

                      極　　　数                                                                                        4

                      力　　　　率                                                                          単相0.9　　三相0.8（遅れ）

                      形　　　式                                                                           ブラシレス同期発電機

                      機関名称                                        日野 J08C-U                                             三菱ふそう 6D24-T                                 三菱ふそう 6D24-TC

                      燃焼方式                                                                                     直接噴射式

                      気　筒　数                                                                                        6

                      内径×行程                mm                     114×130                                                                 130×150

         ィデ           定格出力                 kW                     125/151                                                      168/188                                        181/210

       ゼー             回転速度                 min-1                                                               1500/1800

     エル               潤滑油量                 L                           24.5                                                                   37

   ジン                 燃料消費量（100%負荷）        L/H         18.3/20.5                    20.8/21.6                  21.3/23.8                      26.7/29.8                       32.5/40.7

          ン           使用燃料                                                                                軽油（JIS2号）※４

                      燃料タンク  標準タンク         L                           120                                                                    126

                      容　　　量  大容量タンク※3      L                                                                       190

                      バッテリ                 個           MSE-100-6（100AH              6V）×4                                          MSE-150（150AH 2V）×12

                      調　速　機                                                                               電子ガバナ制御

                      ※１ 出力（kVA）は単相出力と三相出力の合計です。　※２ 単相3線と三相を同時に使用する場合は、合計で単相3線出力以下としてください。　※３                                                      太枠箇所         はオプションです。

                      ※４ A重油（JIS・セタン価45以上のディーゼルエンジン用）の使用については弊社にお問い合わせください。

                                                                                                                                                                                                  11
   キュートパワー SEGS・SGDS シリーズの紹介                                  小型自家発電装置

                                                                           シリーズ SGDS

   軽油タイプ

Cute Power SEGS series                                                  環境にやさしく、災害につよい

   LPガスタイプ

Cute Power SGDS series                                        SEGS              SGDS

                                                                           SGDS

            「Cute Power シリーズ」が防災製品等推奨品に認定

            「Cute Power シリーズ」は、一般社団法人　防災安全協会様の第 12 回防災製品等推奨品審査会で、災害時の必要性、安全性、

            耐久性等のガイドラインに基づき、厳正なる審査の結果、防災製品等推奨品に認定されました。

製品に関する充実したサポートをホームページ上でも展開しています。更に、当社ホームページ上のバナー、QR コード、もしくはカタログ上の QR コード

より Cute Power シリーズの御見積書、標準仕様書（参考）、カタログ（PDF）の入手が簡単にできるようになりました。ぜひ一度ご覧ください。

   非常用発電装置

非常用自家発電装置を設置する際には、下記関係官庁に対して申請手続きを必要とします。

▲   経済産業局申請手続き                                             ● 少量危険物貯蔵、取扱届出                                      

   平成７年12月１日付電気事業法改正により、工事計画届出は公害防止                           　 重 油の場合400L ～ 2000L、軽油の場合200L  ～  1000Lを貯蔵取扱

   に関する工事計画届出書に簡略化され、使用前検査はありません。                            う場合、工事着工前に届出。                                       

   ● 工事計画届出書（A重油燃料換算50L/H以上）                                 ①少量危険物貯蔵、取扱届出書                                      

   　 ①設置を必要とする理由書                                            ②添付書類…各市町村条例の規定による。

   　 ②公害防止に関する工事計画書                                          ● 危険物（重油の場合2000L以上、軽油の場合1000L以上）を貯蔵す

   　 ③ばい煙に関する説明書                                             る場合、設置工事開始前に届け出る。                                   

   　 ④同上用添付書類                                                ①危険物貯蔵所（取扱所）設置許可申請書                                 

   ● 主任技術者の届出                                                 ②タンク構造設備明細書                                         

                                                              ③添付図面                                              

   ● 保安規定の届出                                                        ⑴付近見取図                                        

▲   消防署申請手続き                                                     ⑵敷地平面図                                        

                                                                    ⑶建物配置図                                        

   ● 発電設備設置（変更）届出（工事開始３日前）                                         　（敷地平面図と兼用でも可、設備場所明記）                         

   　 発電機容量には関係なく設置前に届け出る。                                          ⑷一階平面図（通気管の立上位置注油口の位置配管）                      

   　 ①発電設備設置（変更）届出書                                                ⑸設置を行う階屋の平面図（設置場所明記）                          

   　 ②仕様書または説明書                                                    ⑹設備の配管詳細図                                     

   　〈  添付図面〉⑴案内図（設置付近図）                                           ⑺タンク図

            ⑵設置場所の平面図、立面図                                    ● 危険物保安監督者選任届出（書）…竣工前

            ⑶機器の配置図（平面図、立面図）                                 ● タンク検査申請（書）………………配管工事前

            ⑷機器仕様                                          

            ⑸負荷設備系統図（３線または単線結線図）                             ● 危険物貯蔵所（取扱所）完成検査申請（書）                             

            ⑹出力計算書                                             ………………………………………工事完成まで。

                                                                             ※申請にあたっては所轄の消防署へ事前に確認をお願いします。

                      ●ご使用の前に「取扱説明書」をよく熟読し、ご使用条件、環境など遵守の上、正しくお使いください。

                      ●機密機器への使用に関しては、エンジンノイズの影響の無い距離および他の電気製品との干渉が無い事を確認の上

            ご使用上の          ご使用願います。

                      ●本 装置は日本国内仕様品です。国外での使用については、別途お問合せください。日本国内仕様品を国外で使用すると、

            注意事項           電圧・使用環境が異なり発煙・発火の原因になることがあります。

                      ●人命に直接かかわる医療機器、人身の損傷に至る可能性がある設備への使用時は当社へご相談ください。

                      ●発電装置の故障により発生した二次的な補償には応じられませんのでご了承ください。

                      ●装置の改造・加工は行わないでください。

《本カタログについて》                                                                                       2004年、『 愛 知 ブ

■製 品名・会社名等の固有名詞は、当社の商標または登録商標です。                                                                 ランド企業』認定

■本製品の発表時には、改良のため予告なく仕様・デザイン・製品の色を変更することがあります。                                                     （ 認 定 番 号138）、

■印刷の関係上、塗装色などは実際の製品と異なる場合がありますのでご了承ください。                                                          『モノづくりブラ

■掲載している文章、イラスト、写真等を他の媒体（紙面、WEBサイトなど）に流用したり、複製することはお断りします。                                         ンドNAGOYA』

■このカタログの記載内容は2022年6月現在のものです。                                                                      受賞

製　造

販売元

              〒485-8531 愛知県小牧市大字舟津1360番地

              ⃝TEL（0568）72-5601（ダイヤルイン）

              ⃝FAX（0568）76-0888

              ホームページアドレス

              http://sanyu-group.com/industry/  ISO 9001

              キュートパワー用ホームページアドレス                ISO 14001

              http://sanyu-group.com/dynamo/    JQA-QMA15842

                                                JQA-EM7445

                                                                                                      2022.06.1000.WV

