URL: https://www.saonon.com/vancheerfile/files/2023/12/20231220145229031.pdf
Accessed: 2026-11-14

                                                                      Проводник  к  экологически  чистому будущему в мире

Проводник к экологически чистому будущему в мире

                                                                                                  Дизельные                 установки

Компания Guangzhou Wanon Electromechanical Co., Ltd

адрес: г. Гуанчжоу, район Паньюй, проспект Шатоу, ул. Лицзюнь, д. 25

телефон: 020-84873189  Официальн сайт: www.saonon.com                                             Компания Guangzhou Wanon  Electromechanical Co., Ltd  Код акций.：603766
Проводник к экологически чистому будущему в мире

Компания

Guangzhou Wanon

Electromechanical

Co., Ltd

18.86 миллиард

Стоимость торговой марки "Chaoneng"

составляет 1,886 млрд.

100 котор

Многочисленные запатентованные

технологии

20 сер

Многосерийная высокотехнологичная

продукция

Компания Guangzhou Weineng Electromechanical Co., Ltd основана в 2005 году, занимает площадь 20 тыс. кв. м.      Государство признало компанию Chengneng высокотехнологичным предприятием, в компании уже насчитывается более 100

Уставный капитал составляет 110,5 млн юаней. Компания является многопрофильным предприятием высоких и новых      запатентованных технологий в патентах на изобретение. Компания получила сертификаты ISO9001, ISO14001, OHSAS18001,

технологий, которое занимается специальной разработкой, проектированием, производством, продажей специальных     GJB9001B, продукция также получила европейский сертификат CE, TLC, CCC. 22 серийных изделия были признаны

электромеханических изделий и послепродажным обслуживанием. В течение многих лет для зарубежных клиентов         "Высокотехнологичной продукцией провинции Гуандун". Генераторные установки Chengneng признаны брендовой

компания предоставляла такие услуги как технологические консультации, поставка комплектующих и комплектов        продукцией провинции Гуандун, а торговая марка "saonon" признана известным брендом провинции Гуандун.

оборудования, техническое обслуживание и ремонт, подготовка персонала, а также другие комплексные услуги.        Одновременно компания Chengneng получила титул "Предприятие стандарта класса АААА с хорошей репутацией " в

Ассортимент продукции включает наземные и судовые дизельные электростанции, высоковольтные генераторные          провинции Гуандун; в Китае компания признана "Предприятием с кредитным рейтингом ААА класса по экспорту и импорту

установки, газовые генераторные агрегаты, которые широко применяются в таких областях производства как           механизмов", так как на протяжении 12 лет предприятие является надежным и кредитоспособным в Китае.

электроэнергия, связь, транспорт, энергоносители, обрабатывающая и горнодобывающая промышленность, медицина,

финансовые системы, центры хранения и обработки данных и т.д. Продукция уже завоевала доверие клиентов.          В сентябре 2015 года Госкомитет КНР по регулированию рынка ценных бумаг через торговое общество Лосинь

                                                                                                                 безоговорочно приобрел проект реорганизации основных активов Chengneng (Биржевой код: 603766), благодаря

Центр технологических исследований и разработок компании был признан  "Промышленным технологическим              беспроигрышной модели и усиленному сотрудничеству сформирована промышленная экологичная цепочка "Бытовое

центром г. Гуанчжоу". В центре насчитывается свыше 60 профессиональных исследователей, а внутри оборудована      электроснабжение + коммерческое интеллектуальное электрооборудование" в производстве генераторных установок.

лаборатория передовых интеллектуальных многофункциональных генераторных установок. На данный момент в

компании Chengneng 3 дочерние холдинговые компании, которые осуществляют послепродажное обслуживание, а          Компания Chengneng от начала и до конца придерживается промышленной идеи "Превосходная технологичная

также продажу продукции в районах Ближнего Востока, Юго-Восточной Азии, Африки, Европы и т.д., всего в более 80  экологически чистая электроэнергия", целью этой идеи является формирование мирового первоклассного предприятия и

стран и районов.                                                                                                 создание узнаваемой мировой торговой марки, которая идет в ногу со временем, непрерывно обновляется, а также

Компания Chengneng стала первым производственным предприятием дизельных генераторных установок, которое          предоставляет клиентам надежные решения в области электрообеспечения, снабжение мира экологически чистой

вошло в список "500 самых ценных торговых марок Китая". Торговая марка "Chengneng" оценивается в 1,886 млрд.     электроэнергией.
к  а  т  а  л  о  г

                     SC сер   ……………….........................…………………………                  01

                     SYC сер         …………………..............……………………………                    03

                     SSM сер         ………………..............………………………………                    05

                     SYM сер         …………………..............……………………………                    06

                     Генераторный агрегат аггр…е…г…а.т...........................………………  07

                     Стандартныйгенераторныйагрегатаггрегат …………                         09

                     Беззвучныйгенераторныйагрегатаггрегат ………………                        11

                     Контейнерныйгенераторныйагрегатаггрегат ……                          13

                     Сверхбесшумный генератор               …………                         15

                     Австралийский электроагрегат аггрегат  ………                          16

                     Сверхдлинныедвигателинеобслуживаются ……                             17

                     Высоковольтныйгенераторныйагрегатаггрегат ……                        18

                     Тягач-генераторный агрегат аггрегат ………                             19

                     Электромобиль.  …………………………………………………                                 20

                     Модульная электростанция       ……………………………                          21

                     Газовыйгенераторныйагрегатаггрегат .………………                          22

                     Система управления суперэнергией ………………                             23

                     Устройство автоматического преобразования ……                        24

                     Система параллельного подключения …………                              25

                     Интегрированная система

                     управления энергопотреблением          ……………………                     26
                                                                                                                  50Hz 3Ph                 400V Pf0.8

                                                                                                                               Резервная   Основная    Расход  Стандартная форма.         Беззвучный режим.                         Мотор!                                Генератор.
                                                                                                                               мощность    мощность
                                                                                                                  Стандартная                          топлив

                                                                                                                  модель                               100%                                                                                               Ёмкость
                                                                                                                                                               Внешний размер  вес        Внешний размер   вес                             Цилиндров Ёмкость охлаждающей  Модель
                                                                                                                  экипажа      kVA   kW    kVA   kW                                                               Модель двигателя  объём  счита машинного жидкости
                                                                                                                                                       (L/h)   L×W×H (mm)      (kg)       L×W×H (mm)       (kg)                                  маслаL)                  генератора
                                                                                                                                                                                                                                                          (L)
SC Cер
                                                                                                                  S30HC        30    24    27    22    6.5     1900*790*1210       700    2200*1094*1454   1145   4B3.9-G2          3.9     4L   11       20              S0L2-P

                                                                                                                  S45HC        44    35    40    32    9.4     1950*790*1210       750    2200*1094*1454   1200   4BT3.9-G2         3.9     4L   11       20              S1L2-K

                                                                                                                  S55HC        55    44    50    40    11.7    1950*790*1235       780    2500*1094*1454   1260   4BTA3.9-G2        3.9     4L   11       23              S1L2-R

                                                                                                                  S88HC        88    70    80    64    16.2    2150*790*1255       970    2500*1094*1454   1435   4BTA3.9-G11       3.9     4L   11       23              UCI224G

                                                                                                                  S105HC       105   84    95    76    18.8    2100*790*1320       980    2500*1094*1454   1470   4BTA3.9-G13       3.9     4L   11       23              UCI274C

                                                                                                                  S110HC       110   88    100   80    22.9    2150*935*1270       1020   2800*1144*1554   1680   6BT5.9-G2         5.9     6L   16       24              UCI274C

                                                                                                                  S150HC       150   120   138   110   29.5    2350*935*1280       1300   3100*1244*1681   1980   6BTAA5.9-G2       5.9     6L   16       28              UCI274E

                                                                                                                  S165HC       165   132   150   120   34.8    2400*935*1360       1310   3100*1244*1681   2025   6BTAA5.9-G12      5.9     6L   16       28              UCI274F

                                                                                                                  S200HC       200   160   182   145   41.2    2400*935*1360       1600   3600*1294*1984   2550   6CTA8.3-G2        8.3     6L   28       32              UCI274G

                                                                                                                  S220HC       220   176   200   160   43.3    2500*1035*1395      1700   3600*1294*1984   2650   6CTAA8.3-G2       8.3     6L   24       34              UCI274H

                                                                                                                  S275HC       275   220   250   200   53      2650*1035*1500      2000   3600*1294*1984   2900   6LTAA8.9-G2       8.9     6L   28       35              S4L1S-C4

                                                                                                                  S500HC       500   400   475   380   96.5    3200*1400*1915      3300   4400*1544*2234   4850   QSZ13-G3          13      6L   45       75              S5L1D-C4

                                                                                                                  S315CC       315   250   275   220   61      3050*1100*1750      2800   4000*1444*2134   3900   NTA855-G1A        14      6L   39       61              S4L1D-D4

                                                                                                                  S350CC       350   280   313   250   68.3    3050*1100*1750      2880   4000*1444*2134   3990   NTA855-G1B        14      6L   39       61              S4L1D-E4

                                                                                                                  S375CC       375   300   344   275   72      3050*1100*1750      2880   4000*1444*2134   4000   NTA855-G2A        14      6L   39       68              S4L1D-E4

                                                                                                                  S415CC       415   330   375   300   83.5    3150*1130*1755      3000   4000*1444*2134   4150   NTAA855-G7        14      6L   39       76              S4L1D-F4

                                                                                                                  S440CC       440   352   400   320   87      3300*1025*1770      3300   4400*1544*2234   4800   QSNT-G3           14      6L   39       84              S4L1D-F4

                                                                                                                  S500CC       500   400   450   360   98.8    3300*1230*1770      3250   4400*1544*2234   4850   QSNT-G4X          14      6L   39       84              S4L1D-G4

                                                                                                                  S550CC       550   440   500   400   94.6    3450*1380*1900      3500   4650*1744*2434   5400   KTA19-G3A         18.9    6L   50       89              S5L1D-C4

                                                                                                                  S650CC       650   520   /     /     126     3450*1380*1900      4000   4650*1744*2434   5680   KTA19-G8          18.9    6L   50       98              S5L1D-E4

                                                                                                                  S688CC       688   550   /     /     128     3650*1500*2105      4100   5000*1844*2534   5850   KTAA19-G6A        18.9    6L   50       122             S5L1D-F4

                                                                                                                  S715CC       715   570   650   520   145     3700*1700*2215      4750   5600*2144*2604   7500   QSK19-G4          18.9    6L   84       133             S5L1D-F4

                                                                                                                  S750CC       750   600   680   545   143     3700*1690*2115      4800   5600*2144*2604   7650   QSK19-G19         18.9    6L   84       122             S5L1D-G4

                                                                                                                  S825CC       825   660   750   600   167     4200*1805*2385      6700   5600*2144*2604   7800   KTA38-G2          37.8    12V  135      259             S5L1D-H4

                                                                                                                  S880CC       880   720   800   640   169     4200*1805*2385      6800   5900*2294*2604   9200   KTA38-G2B         37.8    12V  135      263             S6L1D-C4

                                                                                                                  S880CC       880   720   800   640   167     3700*1690*2112      4850   5900*2294*2604   9300   QSK19-G21         18.9    6L   84       122             S6L1D-C4

                                                                                                                  S1000CC      1000  800   910   728   196     4200*1805*2385      6800   5900*2294*2604   9600   KTA38-G2A         37.8    12V  135      263             S6L1D-D4

                                                                                                                  S1100CC      1100  880   1000  800   209     4350*2035*2320      6900   5900*2294*2604   9750   KTA38-G5          37.8    12V  135      263             S6L1D-E4

                                                                                                                  S1250CC      1250  1000  /     /     210     4350*2035*2320      7200   6400*2294*2604   10500  KTA38-G9          37.8    12V  135      289             S6L1D-F4

1  Международный известный бренд, высокий уровень технологий, комплексное формирование, высокая надежность        S1375CC      1375  1100  1250  1000  254     5000*2035*2375      9700   6800*2294*2604   12500  KTA50-G3          50      16V  177      351             S6L1D-G4

2  Профессиональное двигателестроение, проверенные технологии                                                     S1500CC      1500  1200  1375  1100  291     4600*2200*2200      8200   6800*2294*2604   14500  QSK38-G13         37.8    12V  117      360             S6L1D-H4

   Низкая вероятность возникновение неисправностей, низкая себестоимость технического обслуживания предоставляют  S1650CC      1650  1320  1500  1200  309     5600*2160*2480      10400  12192*2438*2896  18500  KTA50-GS8         50      16V  204      445             S7L1D-C4

3

   клиентам оптимальные экономические выгоды                                                                      S1750CC      1750  1400  1600  1280  334     4800*2300*2200      8500   12192*2438*2896  17300  QSK38-G15         37.8    12V  117      360             S7L1D-D4

4  Высокий технологический потенциал, высокая перспективность, низкий расход топлива, низкий выброс обеспечивают  S1875CC      1875  1500  1675  1340  359     5700*2160*2655      10800  12192*2438*2896  19100  KTA50-G15A        50      16V  204      460             S7L1D-E4

   высокоэффективные чистые энергоносители

                                                                                                                  S2000CC 2000       1600  1875  1500  402     5450*2220*2820      10900  12192*2438*2896  19200  KTA50-G16A        50      16V  234.7    460             S7L1D-F4

5  Широкое распространение на рынке, а сервисные центры по всему миру, предоставляют простую и удобную замену

   комплектующих, поэтому продукция имеет низкую себестоимость                                                    S2250EC 2250       1800  2000  1600  434     6000*2500*3000      16000  /                  /    QSK60-G4          60      16V  280      242*            S7L1D-G4

                                                                                                                  S2500EC 2500       2000  2250  1800  449     6200*2500*3000      16500  /                  /    QSK60-G8          60      16V  280      242*            S7L1D-H4

                                                                                                                  S2750EC      2750  2200  2500  2000  497     6500*2568*2767      17000  /                  /    QSK60-G23         60      16V  280      242*            S7L1D-J4

                                                                                                                  S3000EC      3000  2400  2750  2200  528     6950*2744*3318      22000  /                  /    QSK78-G9          78      18V  466      295*            LVSI804S

   01                                                                                                             Точные данные определяются окончательной доставкой заказа.                                                                              02

                                                                                                                  С «*» вместимостью только двигателя, без резервуаров и трубопроводов.
                                                                                                                                 50Hz 3Ph 400V Pf0.8

                                                                                                                                              Резервная   Основная            Стандартная     форма.  Беззвучный режим.                         Мотор!                            Генератор.
                                                                                                                                              мощность    мощность
                                                                                                                                                                      Расход
                                                                                                                                 Стандартная                          топлив

                                                                                                                                 модель                               100%    Внешний размер  вес                      вес                             Цилиндров        Ёмкость

S  YC Cер                                                                                                                        экипажа      kVA   kW    kVA   kW    (L/h)                           Внешний размер          Модель двигателя  объём   счита Ёмкостьохлаждающей  Модель
                                                                                                                                                                                                                                                        машинного жидкости
                                                                                                                                                                              L×W×H (mm)      (kg)    L×W×H (mm)       (kg)                                             (L)       генератора
                                                                                                                                                                                                                                                             маслаL)

                                                                                                                                 S40YC        40    33    37    30    10.1    1750*760*1160   550     2200*1094*1454   1150   YCDV254FHZ-50     2.5     4L        6.5   13        LSA42.3S5

                                                                                                                                 S110YC       110   88    100   80    23.7    2300*810*1215   1165    2800*1100*1554   1580   YC4D140-D31       4.75    4L        11.5  24        TAL-A44-D

                                                                                                                                 S150YC       150   120   138   110   31.9    2500*850*1235   1200    2800*1100*1554   1980   YC4A190-D30       4.84    4L        15    27        TAL-A44-H

                                                                                                                                 S220YC       220   176   200   160   47.1    2750*1025*1470  1960    3600*1294*1984   2950   YC6A275-D30       7.255   6L        22    55        TAL-A44-M

                                                                                                                                 S275YC       275   220   250   200   59.07   2750*1200*1465  2000    3600*1294*1984   3000   YCA08350-D30      7.53    6L        22    55        TAL-A46-D

                                                                                                                                 S375YC       375   300   350   280   72.6    3000*1100*1615  2500    4000*1444*2134   4050   YC6MK450-D30      10.34   6L        28    65        TAL-A46-H

                                                                                                                                 S415YC       415   330   375   300   82      3060*1200*1620  2700    4000*1444*2134   4050   YC6MJ500-D30      11.73   6L        28    62        TAL-A473-A

                                                                                                                                 S440YC       440   350   400   320   87.9    3060*1250*1730  2820    4000*1444*2134   4420   YC6MJ540-D30      11.73   6L        35    86        TAL-A473-A

                                                                                                                                 S500YC       500   400   450   360   97.3    3080*1250*1730  2850    4400*1544*2234   4450   YC6MJ600-D30      11.73   6L        35    86        TAL-A473-B

                                                                                                                                 S550YC       550   440   500   400   113.8   3550*1260*1750  4000    4650*1744*2434   5400   YC6T660-D31       16.35   6L        52    88        TAL-A473-C

                                                                                                                                 S625YC       625   500   562   450   130.8   3600*1625*1990  4550    5000*1844*2534   6550   YC6TD780-D31      19.6    6L        50    131       TAL-A473-E

                                                                                                                                 S688YC       688   550   625   500   143.2   3600*1625*1990  4700    5000*1844*2534   6700   YC6TD840-D31      19.6    6L        50    131       TAL-A473-F

                                                                                                                                 S750YC       750   600   688   550   154.3   3700*1625*1990  4800    5600*2144*2604   6780   YC6TD900-D31      19.6    6L        50    148       TAL-A49-B

                                                                                                                                 S825YC       825   660   750   600   166.4   3850*1880*2000  5200    5600*2144*2604   6850   YC6TD1000-D30     19.6    6L        50    160       TAL-A49-B

                                                                                                                                 S888YC       888   710   812   650   181.6   4450*1680*2195  7650    5900*2294*2604   10500  YC6C1070-D31      39.58   6L        155   230       TAL-A49-C

                                                                                                                                 S1000YC      1000  800   912   730   203.7   4450*2165*2460  7850    5900*2294*2604   10840  YC6C1220-D31      39.58   6L        155   230       TAL-A49-D

                                                                                                                                 S1125YC      1125  900   1000  800   220.2   4600*2165*2460  7950    5900*2294*2604   11050  YC6C1320-D31      39.58   6L        155   230       TAL-A49-E

                                                                                                                                 S1250YC      1250  1000  1125  900   253.3   4600*2166*2460  8300    6400*2294*2604   11180  YC6C1520-D31      39.58   6L        155   230       LSA50.2M6

                                                                                                                                 S1375YC      1375  1100  1250  1000  276.8   4700*2020*2185  8400    6800*2294*2604   11500  YC6C1660-D30      39.58   6L        155   230       LSA50.2M6

                                                                                                                                 S1500YC      1500  1200  1375  1100  305.7   4500*2200*2520  9200    12192*2438*2896  15200  YC12VTD1830-D30   39.2    12V       210   485       LSA50.2L7

                                                                                                                                 S1650YC      1650  1320  1500  1200  338.6   4450*2715*2678  10200   12192*2438*2896  16200  YC12VTD2000-D30   39.2    12V       210   485       LSA50.2L8

                                                                                                                                 S1875YC      1875  1500  1688  1350  374.4   5600*2220*2520  13500   12192*2438*2896  16500  YC16VTD2270-D30   52.26   16V       280   547       LSA52.3S5

   1  Широкое применение, большая зона покрытия мощности

                                                                                                                                 S2000YC      2000  1600  1875  1500  412.5   5600*2220*2520  14100   12192*2438*2896  16900  YC16VTD2510-D30   52.26   16V       280   554       LSA52.3S6

   2  Международная технологическая платформа, совершенные технологии

                                                                                                                                 S2250YC      2250  1800  2125  1700  441.9   5850*2220*2725  15500   12192*2438*2896  21900  YC12VC2700-D31    79.17   12V       310   676       LSA52.3S7

   3  Разнообразная классификация выбросов для удовлетворения различных потребностей клиентов

                                                                                                                                 S2500YC      2500  2000  2250  1800  505.9   5850*2220*2725  15500   12192*2438*2896  22500  YC12VC3000-D30    79.17   12V       310   755       LSA52.3L9

   4  Низкая вибрация, шум, высокая надежность

                                                                                                                                 S2750YC      2750  2200  2500  2000  543.2   6600*2450*3155  19500   12192*2438*2896  26189  YC16VC3300-D31    105.56  16V       370   624       LSA52.3L12

   5  Сервис послепродажного обслуживания удобен и прост, а сеть предоставляет услуги для множества  стран  и  районов  в  мире

                                                                                                                                 S3000YC      3000  2400  2750  2200  594.4   6600*2450*3155  20500   12192*2438*2896  26189  Yc16VC3600-D31    105.56  16V       370   624       LSA52.3UL16

      03                                                                                                                         Точные данные определяются окончательной доставкой заказа                                                                              04
   SSM Cep                                                                                                                                                                                                                                                                       SYM Cap

                                                                                                                                                                                                                        1        Лучшая надежность среди лидеров промышленности и коэффициент использования

1  Широкое применение, большая зона покрытия мощности                                                                                                                                                                   2        Вытесняемый цилиндрический объем номинальной мощности еще больше

2  Судовая технологичная платформа, совершенные технологии, качественность судовой установки,                                                                                                                                    Высокая степень надежности, безопасная стабильность

   высокая надежность и безопасность                                                                                                                                                                                    3

3  Высокая надежность, стабильность характеристик, детальная разработка                                                                                                                                                 4        Широкий диапазон послепродажного обслуживания, весь Китай покрывает

                                                                                                                                                                                                                                 сеть послепродажного обслуживания

4  Превосходная система обслуживания клиентов, а сеть продаж и обслуживания охватывает каждый                   район,

   каждый город и провинцию Китая

   50Hz      3Ph 400V Pf0.8                                                                                                                                     50Hz 3Ph     400V Pf0.8

             Резервная   Основная    Расход  Стандартная     форма.  Беззвучный режим.                          Мотор!                              Генератор.               Резервная   Основная                       Расход                                        Мото       р!                          Генератор.
             мощность    мощность                                                                                                                                            мощность    мощность
Стандартная                          топлив                                                                                                                     Стандартная                                             топлив

модель                               100%    Внешний размер  вес     Внешний размер     вес                            Цилиндров Ёмкость  Ёмкость   Модель      модель                                                  100%                                                         Ёмкость    Ёмкость          Модель

экипажа      kVA   kW    kVA   kW                                                             Модель двигателя  объём   счита машинногоохлаждающей              экипажа      kVA   kW    kVA       kW                   (L/h)                Модель двигателя  объём  Цилиндров      машинного  охлаждающей

                                     (L/h)   L×W×H (mm)      (kg)    L×W×H (mm)         (kg)                                 маслаL)      жидкости генератора                                                                                                         счита          маслаL)    жидкости     генератора
                                                                                                                                          (L)                                                                                                                                                   (L)

S750SSM      750   600   663   530   139     3800*1800*1980  5400    6058*2438*2591     9500  S6R2-PTA-C        29.96   6L   92           205       S5L1D-G4

                                                                                                                                                                S2500YM      2500  2000  2250      1800                 448                  16V4000G63F       76.3   16             240        175*             S7L1D-H4

S825SSM      825   660   750   600   170     4100*1800*2000  6000    6058*2438*2591   10000   S6R2-PTAA-C       29.96   6L   92           258       S5L1D-H4

S1375SSM     1375  1100  1250  1000  2266    4550*2200*2443  9000    12192*2438*2896  14400   S12R-PTA-C        49.03   12V  180          391       S6L1D-G4    S2750YM      2750  2200  2500      2000                 509                  20V4000G23F       95.4   16             340        205*             S7L1D-J4

S1500SSM     1500  1200  1375  1100  281     4550*2200*2443  9480    12192*2438*2896  14880   S12R-PTA2-C       49.03   12V  180          391       S6L1D-H4

S1650SSM     1650  1320  1500  1200  308     5100*2200*2547  11360   12192*2438*2896  17000   S12R-PTAA2-C      49.03   12V  180          391       S7L1D-C4    S3000YM      3000  2400  2750      2200                 554                  20V4000G63F       95.4   16             340        205*             LVSI804S

S1875SSM     1875  1500  1713  1370  310     5300*2200*2438  12000   12192*2438*2896  17400   S16R-PTA-C        65.37   16V  230          560       S7L1D-E4

S2000SSM     2000  1600  1875  1500  418     5350*2200*2474  12400   12192*2438*2896  17800   S16R-PTA2-C       65.37   16V  230          560       S7L1D-F4    S3300YM      3300  2640  3000      2400                 600                  20V4000G63LF      95.4   16             340        205*             LVSI804T

S2250SSM     2250  1800  2000  1600  432     5600*2210*2867  13000   12192*2438*2896  21000   S16R-PTAA2-C      65.37   16V  230          560       S7L1D-G4

S2500SSM     2500 2000 2250    1800 504.6    5900*2200*2550  15900   12192*2438*2896  23900   S16R2-PTAW-C      79.9    16V  260          600       S7L1D-H4

                  05                                                                    Точные данные определяются окончательной доставкой заказа               Точные данные определяются окончательной доставкой      заказа.                                                                              06

                                                                                                                                                                С «*» вместимостью только двигателя, без резервуаров и  трубопр  о  в  о  д  ов.
SAONON Генераторный  надежн

агрегат аггрегат     Превосходные генераторы и двигатели

                     Высокая мощность Стабильность характеристик

                     Высокая надежность

                     Легкий запуск Простая эксплуатация и ремонт

                     Длительный срок эксплуатации

                     Превосходная система управления

                     Язык можно выбрать опционально, интеллектуальное

                     управление, отображение всех статусов сигнализации

                     Оснащено цифровыми функциями регулировки скорости и давления

                     Есть защитные функции двигателя и генератора переменного тока

                     Самостоятельно разработанная системы                выхлопа

                     Низкий шум, низкое обратное давление, высокая

                     теплоотводность.

                     безопасн

                     Транспортировка                                                Защита от высоких температур

                     Оснащённость виброизолирующей системой с                       Применяется высокоэффективная система

                     противоскольжением для обеспечения                             охлаждения, что гарантирует характеристики

                     стабильности конструкции                                       установки

                                                                                    Выхлопные трубы и области с высокой

                     Основание прошло анализ CAЕ    для гарантии                    температурой оборудованы изолирующими

                     высокоэффективной прочности и  надежности с                    защитными устройствами для эффективного

                     точки зрения науки                                             обеспечения безопасности персонала

                                                                                    Высокотемпературный защитный кожух прост в

                                                                                    установке,   создан  для           контроля

                                                                                    высокотемпературных комплектующих

                                                                                    установки

                     Эксплуатация                                                   Электрика

                     Установка оснащена устройством аварийной                       Стандартная комплектация включает полностью

                     остановки для предотвращения прикосновений                     автоматизированную систему управления,

                                                                                    которая осуществляет многосторонний

                     На все блоки наклеены предупреждающие и                        мониторинг и защиту

                     рабочие метки, которые могут эффективно                        Автоматический выключатель стандартной

                     стандартизировать работу                                       комплектации эффективно защищает от

                     Система управления и система выходного                         коротких замыканий на цепи вывода и при

                     питания имеют конструкцию дверного замка для                   перегрузках

                     предотвращения неправильной работы.                            Опциональное устройство от утечки тока

                                                                                    обеспечивает безопасность персонала,

                                                                                    заблаговременно предотвращая от утечки тока

                                                                                    механизм

                     экологическ

                     Низкий шум                                                     Низкий выхлоп

                     Благодаря специально разработанному                            Можно выбрать установку для удовлетворения

                     малошумному глушителю эффект                                   различных требований по выхлопам.

                     шумоподавления еще более заметен.

07                                                                                                                      08
Стандартный генераторный агрегат аггрегат

Области применения: установки со свободным доступом в качестве часто применяемых или резервных источников     Низкий расход топлива                          Низкий уровень отказов

питания используются в таких областях как связь и телекоммуникации, передача информации, гостиницы,

небоскребы, увеселительные заведения, больницы, торговые площади, промышленные и горнодобывающие              Оснащение высокоэффективной установкой для     Использование двигателей и генераторов мировых

                                                                                                              экономии топлива значительно снизило           известных торговых марок обеспечивает

предприятия и т.д.                                                                                            коэффициент расхода топлива.                   эксплуатации установки при длительной нагрузке,

                                                                                                                                                             среднее время до отказа также увеличено.

1.коммутатор; 2.Шкаф управления; 3.генератор; 4.Воздушный фильтр;  5.двигателей; 6.Фланцы, установленные   в  Эксплуатация низкой себестоимости

выхлопной трубе; 7.Добавить порт охлаждающей жидкости; 8.радиатор; 9.шасси; 10.Группа батарей;                Благодаря компактной   конструкции и  объему

11.Измеритель уровня топлива; 12.Порт подачи топлива; 13.Уши подвешены; 14.Амортизатор для шока.              максимально снизились  транспортные   расходы

                                                                                                              для клиента.

                                                                                                              высок                                          высок

                                                                                                                                                             доход

                                                                                                                             транспортн

                                                                                                              Потеря мощности

                                                                                                              неисправн

                                                                                                              Расход топлив

09                                                                                                            низк                                           низк                    10
Беззвучный генераторный агрегат аггрегат                                                                      超静音型发电                                                  机组

В бесшумной   генераторной установке используется несколько отличных устройств        шумоподавления. Шум     Простое и удобное устройство для                        Передовая конструкция защиты от

генераторной  установки снижен до 15-35 дБ (А), работа происходит бесшумно, не влияя  на повседневную жизнь.  добавления топлива и воды                               влаги, пыли, песка и грызунов

Подходит для  ночной работы в элитных, офисных и других помещениях, где требования    к контролю уровня шума  Проект внешней       топливозаправочной                 Выхлопная система установки оснащена

высоки.                                                                                                       горловины;                                              защитой от дождя, песка и грызунов, которая

                                                                                                              Отверстие для слива топлива расположено на              обеспечивает препятствия для попадания

                                                                                                              основании;                                              дождевой воды, пыли, песка и мелких

                                                                                                              Отверстие для слива     воды  расположено    в          животных.

                                                                                                              верхней части корпуса.

                                                                                                              Удобная транспортировка

                                                                                                              Основание установки ниже 500 кВт оснащено

                                                                                                              отверстием для вилочного погрузчика для

                                                                                                              удобства транспортировки

                                                                                                              Верх корпуса оснащен подвесным потолком с               Великолепная сварка и технология

                                                                                                              точками равновесия для удобной выгрузки при             окраса распылением

                                                                                                              помощи подвесного потолка                               Применяются высококачественные

                                                                                                                                                                      металлические пластины и порошковый

Отличный глушитель          Полностью закрытое           Прекрасные звукоизолирующие                          Простое и удобное техническое                           материал при проведении обработки

                            шумоподавление               материалы                                            обслуживание                                            технологией стандартного напыления,

                                                                                                                                                                      которое обеспечивает высокую прочность,

Разработанная совместными   Кроме герметичного пластика  Внутренние стенки установки                          Все виды ежедневного технического обслуживания          антикоррозийность и антисоскабливание.

усилиями акустики и CFD,    со всех сторон в дверцы и    покрыты звукоизолирующем                             можно осуществлять с двух сторон установки, широкие

импедансная компактная      воздухозаборное/воздуховыпу  огнеупорным хлопчатником,                            дверные рамы удобны для контакта с любой частью

конструкция имеет широкий   скное отверстия была         дверцы изготовлены из                                установки

диапазон шумоподавления,    внедрена  концепция          автомобильного специального                          Корпус оснащен подъемной лестницей для удобства

отличные характеристики и   шумоподавления, снизив шум.  герметичного пластика, эти                           использования навесной сборки и выборочной проверки

строгий контроль обратного                               материалы хорошо поглощают                           Основание установки     и  корпус  можно   заменять  и

давления.                                                и изолируют от шума при                              демонтировать

                                                         работе                       установки  на           Проводка, впускное и выпускное отверстия топливных

11                                                       производствах.                                       труб стандартизированы, что облегчает их замену                                                 12
Контейнерный генераторный агрегат аггрегат                                                     超静音型发电机组

Подходит для работ вне помещения на крупных электростанциях или при инженерных работах.

Разработка шумоподавления                       Безопасная конструкция

Верхний глушитель и выхлопные трубы             Контейнерная установка защищена от дождя и

увеличивают пространство для установки          песка, что эффективно реализует возможность

высокого контейнера и значительно облегчают     эксплуатации в ветреных и песчаных районах.

техническое обслуживание;                       Наружные окна и двери оснащены защитной

Внутри контейнера произведена звукоизоляция, в  сеткой от грызунов, предотвращая повреждения,  Качественные двигатели,  Компактная            Геморроидный защитный  Визуальный измеритель

том числе для внутренних 4 стен и верха были    вызванные попаданием мелких животных внутрь    генераторы               внутренняя структура  материал               жидкости

проведены термическая и шумопоглощающая         оборудования.

обработки.

Встроенный независимый                          Удобная транспортировка

топливный бак                                   Модернизированный стандартный контейнер

Встроенный крупногабаритный независимый         соответствует государственным стандартам

топливный бак обеспечивает обычную работу       GB/T1413, GB/T1992 и т.д., соответствует

установки.                                      требованиям морской транспортировки и

                                                транспортировке по суше.                       Интеллектуальная         У экипажа есть        Защита                 Красивое и практичное

                                                                                               система управления       оправдание            воздухозаборника       дренажное устройство

13                                                                                                                                                                             14
Сверхбесшумный генератор                                                                                                   Ав超стр静али音йск型ий 发эле电ктр机оагр组егат аггрегат

Используется несколько отличных устройств шумоподавления. Шум генераторной установки снижен до 15-35 дБ (А), работа        Соответствует австралийским требованиям  и  другим  высоким  требованиями при использовании на площадках

происходит бесшумно, не влияя на повседневную жизнь. Подходит для ночной работы в элитных, офисных и других                офисных, жилых и других зданий.

помещениях, где требования к контролю уровня шума высоки.

                                                                                                                           Австралийский стандарты для                                  Австралийские стандарты

                                                                                                                           защиты окружающей среды:                                     безопасности:

Дизайнерские особенности                                                                                                   Двухуровневый топливный бак защищает от                      Электрические основные компоненты стандартной

Отличная герметизация корпуса, защита от дождя и пыли, безопасное использование;                                           утечки топлива;                                              комплектации соответствуют положениям

Сверхнизкий уровень шума соответствует требованиям испытаниям шума CE и государственным            стандартам        GB/T  Внутренний цикл охлаждающий жидкости                         AS/NZS3100-A3

2820.10, так это ниже на 5% поглощения обычного шумоглушителя;                                                             сводит выбросы к нулю;                                       Защитное устройство от    утечек электричества

благодаря жидкостному анализу оптимизирована контейнерная конструкция, лучше контролируется направления                    Технология двигателя соответствует                           стандартной комплектации  повышает безопасность

впускного и выпускного потока, улучшены показатели внутренней температуры;                                                 австралийским стандартам к выбросам;                         изделия

Через имитирующий аналитический метод CAE обеспечивается усиленная конструкция для уменьшения несчастных                   Технология снижения шума соответствует                       Множество независимых конструкций

случаев, которые могут возникнуть при вибрациях установки;                                                                 международным стандартам к шуму.                             предварительно предотвращает от ошибок во время

Можно оснастить крупнообъемным донным топливным баком для длительной эксплуатации установки.                                                                                            эксплуатации для добавления ещё одного способа

                                                                                                                                                                                        защиты и обеспечения безопасности

                                                                                                                                                                                        Воздухозаборник с метровыми прутьями защищает

Ультра тихо.                                                                                                                                                                            от попадания мелких животных внутрь установки

Общая конструкция была изменена для обеспечения производительности при блокировании реверберационного

излучения вне корпуса;                                                                                                     Удобная и простая инженерная конструкция:

Материал с высоким звукопоглощением применяется            во  внутренней  части  контейнера  для  высокоэффективной       Конструкция внешней подачи топлива, а также конструкция для наглядной эксплуатации

изоляции и звукопоглощения внутренних шумов;                                                                               Пространство для ремонта полностью открытого типа

Каналы выхлопной системы оснащены глушителями для глушения шумов внутри каналов. Глушители обработаны

алюминиевыми перфорированными пластинами для снижения шумов и обеспечения легкости конструкции;                            Комплекс мобильных решения для транспортировки разными способами на прицепе, подвесной          конструкции,

Бытовой глушитель, разработанный по расчетным формулам итогов параметров выхлопов двигателя, обладает                      вилочным погрузчиком

превосходными характеристиками, эффективность шумопоглощения очевидна, особенная конструкция внутренней                    Множественная защита при транспортировке вилочным погрузчиком, через отверстия на углах скоса

части обеспечивает контроль температуры поверхности глушителей.

15                                                                                                                                                                                                                         16
Сверхдлинные двигатели не обслуживаются                                                                            Вы超сок静ово音льт型ный发ген电ера机тор组ныйагрегатаггрегат

Подходит для машинных помещений, электростанция и т.д., где длительное время отсутствует человек.                  Подходит для обеспечения большого  объема  электроэнергии  на  промышленном  производстве,  горнодобывающем

                                                                                                                   производстве, в аэропортах и т.д.

Особенности конструкции                                                                                            Высокая надежность                                         Простая и удобная экономия

                                                                                                                   Изделия удовлетворяют требованиям стандарта      Низкий расход топлива снижает себестоимость

Структура конструкции компактна, что обеспечивает удобство при техническом обслуживании                            BS EN 60034 и другим международным               эксплуатации

                                                                                                                   стандартам (например, BS5000, VDE0530,           Высокое напряжение, низкий выходной ток эффективно

Конструкция с защитой от шумов, уровень шума: 55-80дБ (А)@7м                                                       IECEN60034 и AS1359)                             снижает коэффициент ущерба при передачи тока,

                                                                                                                                                                    повышая расстояние передачи мощности, тем самым

Спроектирован сверхбольшой топливный бак, а сама конструкция сделана с умом, был выбран превосходный листовой      Перед выпуском продукции с завода проводится     снижая общую себестоимость.

материал для обеспечения безопасности использования                                                                такие испытания как эксплуатация длительной      Малая вероятность возникновения неисправностей

Отверстия для вилочного погрузчика обеспечивают поддержку при транспортировке, а также оснащение отверстиями       нагрузкой, испытание давлением,    мгновенным    снижает себестоимость технического обслуживания

для точечной навесной сборки                                                                                       повышением или понижением нагрузки,              Установка подключена к незначительному количеству

                                                                                                                   статический тест, регистрация неисправностей,    оборудования, поэтому система проста, а использование

                                                                                                                   гармонический анализ и т.д., чтобы               удобно, возникновение неисправностей маловероятно,

                                                                                                                   гарантировать, что все показатели соответствуют  поэтому себестоимость технического обслуживания

Нет необходимости производить техническое обслуживание длительное время                                            стандартным требованиям.                         ниже;Время отсутствия неисправностей на

                                                                                                                                                                    оборудовании примерно не ниже 1000 часов.

Автоматическая система заливки смазки интеллектуально добавляет смазку                                             Безопасность эксплуатации

Каждый тип фильтра обновлен, теперь срок использование не менее 1000 ч.                                            Безопасной эксплуатации

Сверх крупнообьемный донный топливный бак гарантирует время эксплуатации ≥168 ч.                                   Система управления предоставляемого источника энергии подходит для применения в условиях подключения к

                                                                                                                   установкам с высоким напряжением при управлении сложной загрузкой;

Интеллектуальная  система     управления  поддерживает  удаленное  управление     и  автоматическое  переключение  Главный шкаф управления цифрового подключения и контроллер генераторной цифровой установки прекрасно

загрузки ATS                                                                                                       сочетаются. Конструкция использует полностью автоматизированное управление источником питания без

Походит для машинных помещений, электростанций и т.д. для запуска при удаленном управлением          и длительном  присутствия человека. С точки зрения безопасности и эксплуатации обеспечивается для вас надёжная защита.

отсутствии людей                                                                                                   Электробезопасность

                                                                                                                   Оснащение высокоэффективным автоматическим регулятором давления обеспечивает

                                                                                                                   постоянный ток короткой цепи на 300% от максимального номинального тока, для обеспечения

17                                                                                                                 эффективной защиты установки;                                                               18

                                                                                                                   Воздушный переключатель блока принимает полностью автоматический режим закрытия. Когда ток

                                                                                                                   в цепи слишком высок или короток, переключатель немедленно автоматически размыкается.
Тягач-генераторный агрегат аггрегат                                                                              Эл超ек静тро音мо型би发ль.电 机 组

Подходит для использования на открытом воздухе и  в  местах с полевым питанием.                                  Подходит для аварийного энергопотребления, такого как аварийно-спасательные работы, помощь при стихийных      бедствиях

                                                                                                                 и в чрезвычайных ситуациях.

Безопасность вождения                                Удобное передвижение

Стандартные противооткатные упоры и опорные          Шасси прицепа оснащено функциональными аксессуарами,        Безопасность вождения

ножки обеспечивают безопасность парковки             такими как буксировка и тягач, которые просты в

Оснащен направляющими колесами и тяговыми            использовании и соответствуют требованиям                   Большой объем топливного бака, длительное время эксплуатации

цепями для обеспечения безопасности                  горнодобывающей, дорожной и других отраслей                 Проектирование системы, полная комплектация рабочего оборудования

движения                                             промышленности к условиям эксплуатации;

Оснащен барабанными, пневматическими и               Экономичная конструкция       размера   блока,  снижающая   Несколько выходов напряжения для удовлетворения потребностей различных ситуаций

гидравлическими тормозами для обеспечения            транспортные расходы;                                       Усовершенствованная система управления питанием обеспечивает надежную работу блока питания

безопасности при торможении                          Складной прицеп, регулировка радиуса поворота;              Обладает хорошей адаптивностью к окружающей среде для обеспечения                   нормальной  работы    и

Оснащен сигнальными лампами, сигналами               Двойная подвесная конструкция всей машины обеспечивает      безопасного использования оборудования в круглосуточном режиме

поворота и светоотражающими наклейками для           центр тяжести для подъема, не затрагивая пространство       Удобное движение и высокая скорость, подходит для дальнего и быстрого аварийного питания

обеспечения пассивной безопасности                   для эксплуатации и обслуживания.

Первое место аккуратное,     что  мощнее  для

вождения и парковки                                                                                              Особенности конструкции

Система амортизации                                  Эргономичный дизайн                                         Специальный дизайн с моделями из национального каталога

                                                                                                                 Коробка имеет функции защиты от дождя, крыс, антифриза и пыли и может нормально работать в суровых

Противоскользящие и амортизирующие                   Гидростатический динамик, легче и тише                      условиях

резиновые прокладки используются между               Полностью автоматический интеллектуальный       модуль,     Генераторная установка соединена с шасси автомобиля с помощью амортизирующих и теплоизоляционных

двигателем, генератором и основанием, чтобы          простое и удобное управление                                устройств

эффективно снизить вибрацию и сделать работу         Эргономичная  компоновка      для  удобства  наблюдения  и  Кузов декорирован  двойным        слоем  и  оснащен  звукопоглощающими  панелями,   которые     эффективно

более стабильной;                                    эксплуатации                                                снижают шум

Выберите отличные базовые материалы для              Широкий охват брендов и универсальность запасных частей     С обеих сторон отсека есть смотровые дверцы для удобства обслуживания

дальнейшего улучшения эффекта амортизации.

                                                                                                                 Кабеледержатель и лебедки могут быть отрегулированы в соответствии с требованиями пользователя

                                                                                                                 Четыре механических          или  гидравлических  опорных  устройства  могут  быть  добавлены   под  шасси

19                                                                                                               автомобиля                                                                                                20
Модульная электростанция                                                                                              Га超зов静ый音гене型ра发тор电ный机агр组егатаггрегат

Контейнерная генераторная установка мощностью 1 МВт с уровнем шума до 65          дБ(А)/7 м, удобной              П   одходит для различных мест, богатых газовой энергией, таких  как    свалки  природного  газа,  биогазовые  установки  и

транспортировкой, безопасностью и надежностью — лучший выбор для лизинговой,      горнодобывающей и               т.  д.

нефтегазовой промышленности в качестве постоянного/резервного источника питания.

                                                                                                                          Эффективно.

Мощная электроэнергия                                    Удобный дизайн                                                   Эффективность выработки электроэнергии  более 40%

Стабильная выходная мощность 1  МВт, стандартный 20-     Внешний аварийный выключат             ель                       Комплексная эффективность использования близка к 90%

футовый контейнер, повышенная   плотность выработки      Внешняя топливозаправочная             горлови    на  и

электроэнергии;                                                                                                           Высокая производительность

Соответствие требованиям ISO и CCS, облегчение погрузки  масловозвратное отверстие

                                                                                                                          Длительные интервалы обслуживания

и транспортировки, а также быстрая передача и            Большая смотровая дверца

распределение мощности;                                                                                                   Низкая эксплуатационная стоимость жизненного цикла

Компактная конструкция полностью использует              Устройство               звуковой   и  свето      во  й

пространство контейнера и гарантирует, что энергоблок    сигнализации

имеет независимые функциональные возможности.            Встроенная лестница

                                                         Заполнение прицепа за контей           нером                     Высокая экологическая выгода                                            Разнообразие топлива

Расширенные функции                                                                                                       Низкий уровень выбросов снижает выбросы парниковых       газов          Природный газ

Окно визуализации, интеллектуальный блок управления с параллельной машиной и функцией сетки                               Использование возобновляемых газов                                      Возобновляемый газ

Дополнительная автоматическая система дозаправки смазочного масла, интеллектуальная защита безопасности                   Высокая общая эффективность                                             Канализационный биогаз и свалочный газ

смазки

Оснащен нагревателем водяной рубашки, который обеспечивает нормальный запуск в условиях низких температур                 (выбросы окиси азота ≤ 250 частей на миллион)                           попутный газ нефтяных месторождений и        т.  д  .

В зависимости от среды дефлаграции для предотвращения возгорания выбираются запорный воздушный клапан и

активное распыление

21                                                                                                                                                                                                                               22
Система управления суперэнергией                                                                                  Ус超трой静ств音о ав型том发ати电ческ机ого组преобразования

В основном применяется для управления автоматическим преобразованием одного способа выработки

электроэнергии и одного способа муниципальной выработки электроэнергии дизель-генераторной установки.

Система объединяет цифровые, интеллектуальные и сетевые технологии для управления пуском и остановкой,

мониторинга в реальном времени и измерения данных, а также аварийной защиты генераторной установки; также

может контролировать качество сетевого питания, автоматически управлять запуском агрегата в случае отклонения

сетевого питания от заданного значения или сбоя питания, а также осуществлять преобразование мощности сети и                                         Особенности конструкции

выработку электроэнергии.                                                                                         Сейф управления ATS

                           Особенности конструкции                                                                                                   Коробка из стальной конструкции, дверная панель с

                                                                                                                                                     петлями и замком

                           С ручной/автоматической функцией                                                                                          На поверхность    коробки  нанесено    порошковое

                           С функциями AMF и ATS                                                                                                     напыление

                           Отображение параметров двигателя, параметров генератора,                               Входная сторона

                                                                                                                  (от городской электросети до ATS)  Крышка основания  коробки во всех номинальных

                           параметров мощности и параметров коммунальных услуг                                                                       диапазонах может  быть удалена для облегчения

                           Если нет необходимости определять питание от сети, можно                               Входной конец (от экипажа до ATS)  доступа к кабелю

                           установить функцию отключения обнаружения питания от сети                              Выходной конец (ATS в нагрузку)    Настройка  верхней крышки по модели

                           Есть функции контроля      и   защиты  двигателя,   генератора                      и                                     Вольтметр  измеряет выходное напряжение

                           коммунальных сетей                                                                                                        Настройка  кнопки выключателя питания

                           Можно предварительно       установить  два  режима     работы                       и                                     Настройка  соответствующей шины заземления

                           параметры защиты.

                           Версию программного           обеспечения   можно      обновить

                           самостоятельно

                           Время работы может быть задано заранее (регулярный запуск

                           агрегата, техническое обслуживание и эксплуатация)

                           Датчик давления масла и температуры         воды    с  функцией

                           самодиагностики трубопровода

23                         Значок аварийного сигнала                                                                                                                                        24

                           Доступно на нескольких языках
Система параллельного подключения                                                                                            Ин超тег静рир音ова型нна发я с电ист机ема组
                                                                                                                             управления энергопотреблением

Параллельное устройство обеспечивает расширенные функции мониторинга и защиты двигателя для достижения

интеллектуального управления распределением нагрузки. Система характеризуется расширенными функциями,

удобной отладкой и простотой использования. Модуль поддерживает до 32 генераторных установок и максимум до 40                Особенности конструкции

источников питания в одной системе.                                                                                          Реализовать управление, измерение и сбор данных всей энергетической

                                                                                                                             системы

Особенности конструкции                                                                                                      Мониторинг и отображение состояния каждого оборудования

С ручной/автоматической функцией                                                                                             Встроенная автоматическая система подачи масла, мониторинг объема

Функции контроллера, делителя нагрузки и синхронизатора                                                                      масла в маслобаке каждого агрегата в режиме реального времени

Смартизация, направленность на людей, простота в эксплуатации                                                                Мониторинг рабочих параметров отдельного блока

Поддерживает инжектор, неэлектрический инжектор, газовый двигатель                                                           Предоставление информации о единицах измерения

Отображение параметров двигателя, параметров генератора, параметров                                                          Мониторинг и отображение аварийных сигналов и неисправностей

агрегата и параметров сборной шины                                                                                           каждого блока и распределительной системы

Поддержка нескольких языков                                                                                                  Предоставление статистических данных

Есть функция сглаживания пиков и регулировки заполнения впадин                                                               Открытый внешний коммуникационный интерфейс для реализации

Есть функции контроля и защиты двигателя и генератора                                                                        совместимости облачной системы, системы SCADA и системы

Классификация аварийных сигналов: предварительный аварийный                                                                  динамического мониторинга среды

сигнал, электрическое отключение и прекращение работы

Предустановленное время работы

Функция предустановленного интервала обслуживания                                                                            Рабочий интерфейс

Версия прошивки программного обеспечения может быть обновлена ​​самостоятельно

Запись неисправности события

Программу можно установить через панель и пакет программного обеспечения для установки.

                                                                                                                    нагрузк

Подключение нагрузки

Подсоедините соответствующую клемму питания на     блоке  к                              Экипаж  1                  шин

вводному автоматическому выключателю;                                                               Выключатель  1           Интерфейс входа в систему:            Главный экран, а именно интерфейс        Схема системы: интуитивно понятное

Подсоедините шины к выходному автомату защиты.                                                                               реализация управления                 возврата, отображает информацию об       понимание логики распределения

                                                                                                                             пользователями системы, управление    основных параметрах всего системного     питания в системе и динамическое

                                                                                         Экипаж  2                           полномочиями и управление             блока и распределение мощности системы   отображение состояния каждого блока,

                                                                                                                             настройками системы на китайском и    в режиме реального времени, чтобы более  например, замкнут ли блок и работает

                                                                                                    Выключатель  2           английском языках;                    интуитивно понимать информацию об        ли сопротивление заземления

Параллельное коммуникационное соединение                                                                                                                           основных данных системы

                                                                                         Экипаж  3

Используйте и подключайте линии связи для подключения друг друга      к                             Выключатель  3

блоку;

Используя тот же метод, подключите параллельные           соединения  к

каждому из двух блоков от блока 2 до последнего блока.                                   Экипаж  N

                                                                                                    Выключатель N

Operación humanizada: interfaz de operación de Windows (opcional)                                                            Управление агрегатом: поддержка       Система подачи масла: встроенная         Информация об устройстве: полная

                                                                                                                             выбора нескольких режимов работы,     автоматическая система наполнения        информация об устройстве, удобная

                                                                                                                             включая ручной, полуавтоматический и  маслом, динамическое отображение         для последующего ввода в

                                                                                                                             автоматический режимы, для            состояния количества масла в каждом      эксплуатацию, капитального ремонта    и

                                                                                                                             обеспечения управления запуском и     отдельном масляном баке и масляном       технического обслуживания

                                                                                                                             остановом агрегата в различных        баке в реальном времени Кроме того, в

                                                                                                                             режимах работы, а также отображение   соответствии с емкостью масляного

                                                                                                                             в реальном времени подробной          бака агрегата реализована

                                                                                                                             информации о каждом агрегате, такой   автоматическая доливка масла для

                                                                                                                             как выработка электроэнергии,         обеспечения бесперебойной работы

                                                                                                                             напряжение, ток, скорость вращения,   агрегата

                                                                                                                             частота и т.д;

                                                                                                                             Примечание: компания weekon имеет право внести изменения в модель,

        25                                                                                                                                       технические параметры и т.д.                                                                 26

