URL: https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/
Accessed: 2026-11-13

Mitsubishi MGS-R Diesel Generators – C Models | SDEC
تخطي إلى المحتوى
Home
Our Company
About Us
Our Vision
Our Mission
Our History
Our Products & Services
Our Clients
Our Partners
Social Responsibility
Training & Development
Products & Services
Our Products
Power Equipment
Construction Equipment
Lifting Equipment
Concrete Equipment
Commercial Trucks
Rental Equipment
Airport Ground Support
Switchgears
Emission Control Solutions
After-Sales
Services
Parts
Customer Support
Blogs
Contact Us
Careers
AR
Home
Our Company
About Us
Our Vision
Our Mission
Our History
Our Products & Services
Our Clients
Our Partners
Social Responsibility
Training & Development
Products & Services
Our Products
Power Equipment
Construction Equipment
Lifting Equipment
Concrete Equipment
Commercial Trucks
Rental Equipment
Airport Ground Support
Switchgears
Emission Control Solutions
After-Sales
Services
Parts
Customer Support
Blogs
Contact Us
Careers
AR
AR
AR
Enquire
Live Support
Home / Our Products / Power Equipment / Mitsubishi MGS-R Diesel Generators – C Models
Mitsubishi MGS-R Diesel Generators – C Models
The Mitsubishi MGS-R Series is the diesel generator set line from Mitsubishi Heavy Industries, developed for facilities where backup power cannot fail. Mitsubishi states that the series is aimed primarily at data centres across Asian and Middle Eastern markets and also serves as a reliable backup power solution for commercial facilities such as shopping malls and office buildings.
This page presents the Mitsubishi MGS-R models listed on this page with the C suffix. Each model page lists the standby and prime ratings and the Mitsubishi engine fitted, with a brochure to download, so you can shortlist a Mitsubishi generator against your load profile.
For data-centre projects, Mitsubishi states that MGS-R generator sets satisfy the Tier III and Tier IV standards of the Uptime Institute, alongside the ISO Class G3 standard for generator sets. That makes the series a strong candidate wherever the specification calls for a mission-critical standby diesel generator.
Selecting a power generator at this level involves more than the rating: frequency, load steps, enclosure, paralleling and fuel system all need to match the facility design. SDEC’s power team can work with your consultant to confirm the correct MGS-R configuration and scope of supply.
SDEC has served the Kingdom since 1978 and supports Mitsubishi generator sets with spare parts and maintenance services.
Contact SDEC to confirm current availability and to request technical data and a quotation for the MGS-R models with the C suffix.
Download Brochure
MGS0600R-C
MGS0600R-C
Standby Power: 568.75 kVA / 455 kW
Prime Power: 512.5 kVA / 410 kW
Engine Model: S6A3-PTAR
MGS0700R-C
MGS0700R-C
Standby Power: 581.25 kVA / 465 kW
Prime Power: 537.5 kVA / 430 kW
Engine Model: S6A3-PTAA
MGS1300R-C
MGS1300R-C
Standby Power: 1250 kVA / 1000 kW
Prime Power: 1125 kVA / 900 kW
Engine Model: S12R-PTAR1
MGS1100R-C
MGS1100R-C
Standby Power: 1087.5 kVA / 870 kW
Prime Power: 987.5 kVA / 790 kW
Engine Model: S12A2-PTA2
MGS1600R-C
MGS1600R-C
Standby Power: 1575 kVA / 1260 kW
Prime Power: 1425 kVA / 1140 kW
Engine Model: S12R-PTAR
MGS0800R-C
MGS0800R-C
Standby Power: 787.5 kVA / 630 kW
Prime Power: 700 kVA / 560 kW (380 V); 712.5 kVA / 570 kW (480 V)
Engine Model: S6R-PTAR
MGS1900R-C
MGS1900R-C
Standby Power: 1875 kVA / 1500 kW
Prime Power: 1687.5 kVA / 1350 kW
Engine Model: S12R-PTA3
MGS2200R-C
MGS2200R-C
Standby Power: 2125 kVA / 1700 kW
Prime Power: 1937.5 kVA / 1550 kW
Engine Model: S16R-PTAR
MGS2400R-C
MGS2400R-C
Standby Power: 2375 kVA / 1900 kW
Prime Power: 2162.5 kVA / 1730 kW
Engine Model: S16R-PTA3
MGS2500R-C
MGS2500R-C
Standby Power: 2500 kVA / 2000 kW
Prime Power: 2250 kVA / 1800 kW
Engine Model: S16R-PTA3
No products found
Our Company
Home
About Us
Our Clients
Our Partners
Our History
Social Responsibility
Training & Development
Our Products
Power Equipment
Construction Equipment
Lifting Equipment
Concrete Equipment
Commercial Trucks
Rental Equipment
Airport Ground Support
Switchgears
Emission Control Solutions
After-Sales
Services
Parts
Customer Support
Blogs
Blogs
Get In Touch
Contact info
Enquiry
Locations
Careers
Facebook-f
Instagram
X-twitter
Linkedin-in
Youtube-square
Privacy Policy
Terms & Conditions
Sitemap
Copyright © 2026 Saudi Diesel Equipment Co. All rights reserved. Al-Khobar 31952, Kingdom of Saudi Arabia.
Contact Us
