URL: https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-large-high-power-range/
Accessed: 2026-11-13

Mitsubishi MGS-R Diesel Generators – L Models | SDEC
تخطي إلى المحتوى
Home
Our Company
About Us
Our Vision
Our Mission
Our History
Our Products & Services
Our Clients
Our Partners
Social Responsibility
Training & Development
Products & Services
Our Products
Power Equipment
Construction Equipment
Lifting Equipment
Concrete Equipment
Commercial Trucks
Rental Equipment
Airport Ground Support
Switchgears
Emission Control Solutions
After-Sales
Services
Parts
Customer Support
Blogs
Contact Us
Careers
AR
Home
Our Company
About Us
Our Vision
Our Mission
Our History
Our Products & Services
Our Clients
Our Partners
Social Responsibility
Training & Development
Products & Services
Our Products
Power Equipment
Construction Equipment
Lifting Equipment
Concrete Equipment
Commercial Trucks
Rental Equipment
Airport Ground Support
Switchgears
Emission Control Solutions
After-Sales
Services
Parts
Customer Support
Blogs
Contact Us
Careers
AR
AR
AR
Enquire
Live Support
Home / Our Products / Power Equipment / Mitsubishi MGS-R Diesel Generators – L Models
Mitsubishi MGS-R Diesel Generators – L Models
When a data hall, a shopping mall or an office tower loses mains power, the generator sets behind it have seconds to take the load. The Mitsubishi MGS-R diesel generator sets on this page are built for exactly this kind of standby duty.
The MGS-R Series was launched by Mitsubishi Heavy Industries as its current diesel generator set line. Mitsubishi positions it primarily for data centres in Asian and Middle Eastern markets and as a reliable backup power solution for large commercial facilities. According to Mitsubishi, the sets satisfy the Uptime Institute’s Tier III and Tier IV standards and the ISO Class G3 standard.
This page shows the MGS-R models listed on this page with the L suffix. On each model page you will find the standby and prime ratings and the Mitsubishi engine model, together with a brochure, so that your consultant can compare generator sets and plan single or multiple-set installations.
Large standby plants are engineered systems. Our power team can support you from the first load list through to delivery, helping to confirm the MGS-R configuration that suits the electrical design and the site.
After commissioning, SDEC keeps your Mitsubishi power generator ready with spare parts and maintenance services delivered through its branches across the Kingdom.
Contact SDEC to confirm current availability and to request technical data and a quotation for the MGS-R models with the L suffix.
Download Brochure
MGS1600R-L
MGS1600R-L
Standby Power: 1587.5 kVA / 1270 kW
Prime Power: 1437.5 kVA / 1150 kW
Engine Model: S12R-PTAR
MGS1900R-L
MGS1900R-L
Standby Power: 1875 kVA / 1500 kW
Prime Power: 1687.5 kVA / 1350 kW
Engine Model: S12R-PTA3
MGS2200R-L
MGS2200R-L
Standby Power: 2125 kVA / 1700 kW
Prime Power: 1937.5 kVA / 1550 kW
Engine Model: S16R-PTAR
MGS2400R-L
MGS2400R-L
Standby Power: 2375 kVA / 1900 kW
Prime Power: 2162.5 kVA / 1730 kW
Engine Model: S16R-PTA3
MGS2500R-L
MGS2500R-L
Standby Power: 2500 kVA / 2000 kW
Prime Power: 2262.5 kVA / 1810 kW
Engine Model: S16R-PTA3
No products found
Our Company
Home
About Us
Our Clients
Our Partners
Our History
Social Responsibility
Training & Development
Our Products
Power Equipment
Construction Equipment
Lifting Equipment
Concrete Equipment
Commercial Trucks
Rental Equipment
Airport Ground Support
Switchgears
Emission Control Solutions
After-Sales
Services
Parts
Customer Support
Blogs
Blogs
Get In Touch
Contact info
Enquiry
Locations
Careers
Facebook-f
Instagram
X-twitter
Linkedin-in
Youtube-square
Privacy Policy
Terms & Conditions
Sitemap
Copyright © 2026 Saudi Diesel Equipment Co. All rights reserved. Al-Khobar 31952, Kingdom of Saudi Arabia.
Contact Us
