URL: https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/mgs2500r-c/
Accessed: 2026-11-13

MGS2500R-C Diesel Generator Set | SDEC
تخطي إلى المحتوى
Home
Our Company
About Us
Our Vision
Our Mission
Our History
Our Products & Services
Our Clients
Our Partners
Social Responsibility
Training & Development
Products & Services
Our Products
Power Equipment
Construction Equipment
Lifting Equipment
Concrete Equipment
Commercial Trucks
Rental Equipment
Airport Ground Support
Switchgears
Emission Control Solutions
After-Sales
Services
Parts
Customer Support
Blogs
Contact Us
Careers
AR
Home
Our Company
About Us
Our Vision
Our Mission
Our History
Our Products & Services
Our Clients
Our Partners
Social Responsibility
Training & Development
Products & Services
Our Products
Power Equipment
Construction Equipment
Lifting Equipment
Concrete Equipment
Commercial Trucks
Rental Equipment
Airport Ground Support
Switchgears
Emission Control Solutions
After-Sales
Services
Parts
Customer Support
Blogs
Contact Us
Careers
AR
AR
AR
Enquire
Live Support
Home / Our Products / Power Equipment / Mitsubishi MGS-R Diesel Generators – C Models / MGS2500R-C
MGS2500R-C
Home / Our Products / Power Equipment / Mitsubishi MGS-R Diesel Generators – C Models / MGS2500R-C
Standby Power: 2500 kVA / 2000 kW
Prime Power: 2250 kVA / 1800 kW
Engine Model: S16R-PTA3
Download Brochure
Product Description
OVERVIEW
| | Heading | Description
| Model overview | Mitsubishi MGS2500R-C is listed by Saudi Diesel Equipment Company (SDEC) as a diesel generator set for standby and prime power planning for commercial and industrial projects. The SDEC catalogue currently describes the following model details: standby power: 2500 kVA / 2000 kW; prime power: 2250 kVA / 1800 kW; engine model: S16R-PTA3. These figures originate from the existing product listing; check the exact configuration and manufacturer documentation before procurement.
| Applications & enquiry | For standby and prime power planning for commercial and industrial projects, compare the exact model variant, installation or working constraints, power and load requirements, and service documentation with the project brief. Contact SDEC to confirm the correct MGS2500R-C configuration, current supply status and relevant documentation for Saudi Arabia.
SPECIFICATIONS
| | Features | Description
| Standby Power | 2500 kVA / 2000 kW
| Prime Power | 2250 kVA / 1800 kW
| Engine Model | S16R-PTA3
| DCCP rating | 2250 kVA / 1800 kW
| Alternator | MG-S73G / S7G
| Dimensions (L×W×H) | 5335 × 2235 × 3535 mm
| Weight (Dry) | 13900–14300 kg
Our Company
Home
About Us
Our Clients
Our Partners
Our History
Social Responsibility
Training & Development
Our Products
Power Equipment
Construction Equipment
Lifting Equipment
Concrete Equipment
Commercial Trucks
Rental Equipment
Airport Ground Support
Switchgears
Emission Control Solutions
After-Sales
Services
Parts
Customer Support
Blogs
Blogs
Get In Touch
Contact info
Enquiry
Locations
Careers
Facebook-f
Instagram
X-twitter
Linkedin-in
Youtube-square
Privacy Policy
Terms & Conditions
Sitemap
Copyright © 2026 Saudi Diesel Equipment Co. All rights reserved. Al-Khobar 31952, Kingdom of Saudi Arabia.
Contact Us
