URL: https://www.scania.com/content/dam/www/market/master/products/power-solutions/engine-pdfs/power-generation/DC09-320A_223-225kW_ATS.pdf
Accessed: 2026-11-14

Scania POWER GENERATION engine: EU stage V

9-litre engine

Engine description

DC09 320A. 250-250 kVA (223-225 kW)

Engine speed         1,500/1,800 rpm                                                    Standard equipment

Emission compliance  EU Stage V                                                         • Scania Engine Management System, EMS

                                                                                        • Extra high pressure fuel injection system, XPI

Rating               PRP                                                                • Variable Geometry Turbocharger

No of cylinders      5 in-line                                                          • Saver ring in cylinder liner

                                                                                        • Fuel filter and extra pre-filter

Working principle    4-stroke                                                           with water separator

Displacement         9.3 litres                                                         • Thermal recirculation fuel heater

                                                                                        • Oil filter, full flow

Weight               950 kg (excluding oil and coolant)                                 • Centrifugal oil cleaner

Oil capacity         31-36 litres (standard oil sump)                                   • Oil cooler, integrated in cylinder block

                                                                                        • Oil filler, in cylinder block

Electrical system    1-pole 24 V                                                        • Deep front oil sump

                                                                                        • Oil dipstick, in cylinder block

Scania’s emission compliant power generation engines are based on a robust              • Magnetic drain plug for oil draining

design for superior operating economy and reliability. With their modular design,       • Starter motor, 1-pole 6.0 kW

the engines offer easy installation for the producer of the equipment as well as        • Alternator, 1-pole 100 A

easy access to daily checks and service for the operator. The engines can be fitted     • Flywheel, SAE 14

with many accessories such as air cleaners, PTOs, exhaust fittings and cooling          • Silumin flywheel housing, SAE 1 flange

packages, to suit a variety of installations.                                           • Front-mounted engine suspension

Scania’s emission compliant engines are equipped with a Scania developed                • Particulate filter and SCR in

extra high pressure fuel injection system based on common rail technology, and          2-unit distributed aftertreatment system

a turbocharger optimized for operation in combination with the exhaust gas              • Open crankcase ventilation

aftertreatment system. Together with Scania’s Engine Management System, the

result is an engine that fulfils the strictest exhaust emission requirements, with low

fuel consumption and a high torque.                                                                                                       Edition 06
Dimensions

A Overall length                           1,214

B Centre of crankshaft to bottom           448

C Centre of crankshaft to top              665

D Centre of crankshaft to right-hand side  510

E Centre of crankshaft to left-hand side   472

All dimensions indicated in mm.

Technical data

                                                  1,500  rpm (50                            Hz)        1,800  rpm (60  Hz)            Unit

Gross power                                              223                                                  225                     kW

                                                         250                                                  250                     kVA

Gross torque                                             1,420                                                1,194                   Nm

Fuel consumption

at full load                                             197                                                  199                     g/kWh

at 3/4 load                                              197                                                  200                     g/kWh

at 1/2 load                                              204                                                  213                     g/kWh

Reductant consumption at full load                       15                                                   15                      g/kWh

Heat rejection

to coolant                                               82                                                   83                      kW

to exhaust gas                                           153                                                  158                     kW

to charge air                                            37                                                   38                      kW

to surrounding air                                       21                                                   21                      kW

Air consumption                                          19                                                   21                      kg/min

Air temperature

upstream of charge air cooler                            153                                                  142                     °C

downstream of charge air cooler                          37                                                   35                      °C

Pressure in intake manifold                              1.6                                                  1.5                     bar

Pressure drop in charge air cooler                       0.05                                                 0.05                    bar

Exhaust flow                                             19                                                   22                      kg/min

Exhaust temperature                                      456                                                  427                     °C

PRP - Prime power: For continuous operation and unlimited yearly operating time at varying

load. Max. mean load factor of 70% of rated power over 24 h of operation. 1 hour/12-hour period

of overload to 110% load. Max. 25 h accumulated service time above 100% load per year.           This  specification may be  revised  without  notice.
SCANIA INDUSTRIAL aND POWER GENERATION ENGINES

Exhaust GAS aFTERTREATMENT system

                                                                                                        The emissions of particulate matter are

Reductant                  Reductant                                                                    filtered through a ceramic structure, that

                           tank                                                                         only allows particles smaller than a defined

                                                                                                        size to pass. When the filter is filled with

                                                                                                        soot particles to a specific amount, it is

                                                                                                        regenerated automatically.

            SCR                Exhaust     Particulate                                                  SCR technology: A chemical process

            unit                 gas              filter                                                is started when reductant, a urea and

                                                  unit                          Engine                  water mixture, is injected into the exhaust

                                                                                                        gas stream. During injection, the water

                                                                                                        evaporates, and the urea breaks down to

NH3+NOx            N2+H2O                                                                               form ammonia. The ammonia then reacts

                                                                                                        with the nitrogen oxide gases in the catalytic

                                                                                                        converter and forms harmless products such

                                                                                                        as nitrogen gas and water.

SCR (Selective Catalytic Reduction) technology, in combination with a particulate

filter and an oxidation catalytic converter (integrated in the particulate filter unit),

is used on Scania’s emission compliant engines to reduce the NOx and particle

content in the exhaust gases in the best possible way.

Mechanical system

                                        Standard          Optional                                            11

                                                                                                        6

1 Exhaust flanges                       -                 Ø114, 130, 155 mm                                       10

2 Particulate filter unit             90° outlet bend     straight outlet                            7

3 Exhaust bellows                       -                 1 to 3 pieces                                                                     12

4 SCR unit                            straight outlet     90° outlet bend                      4

                                                          length 100 mm, weld   1  5     1        3

5 NOx flange downstream               length 323 mm       union, without              2           1

6 Reductant pressure hose               2.5 m             4 m, 5 m, 6.5 m                   4     8

7 Reductant return hose                 2.5 m             4 m, 5 m, 6.5 m

8 Coolant hose for heating of           -                 -                                                9

tank and pump                                                                         1

9 Coolant return hose                   -                 -

10 Reductant tank                       38 l              45, 60, 63, 70 l

11 Reductant tank bleed hose            0.8 m             3.3 m

12 Additional reductant tank            -                 38, 45, 60, 63, 70 l
Electric system

1 NOx sensor upstream with control unit                                                                                     7

2 SCR exhaust gas temperature sensors

3 Differential pressure sensor

4 SCR exhaust gas temperature sensor                                                            6

5 Reductant doser

6 NOx sensor downstream with control unit                                                          5

7 Electric interface to exhaust emission control system                                               4       3

All components are standard equipment. Standard cable length 3.0 m, optional 4.5 m, 6 m (9 m).

Differential pressure sensor also available for separate mounting.

                                                                                                                 2

                                                                                                                    1

Particulate filter                       unit

Engine              L1                   L2                         Weight

DC09                603 mm               747 mm                     27 kg                                              423

DC13, DC16          679 mm               823 mm                     31 kg

                                                                                                          L1

                                                                                                         L2                         450

SCR unit

Engine              L1                   L2                         Weight                                                               400

DC09, DC13 <331 kW  518 mm               764 mm                     65 kg

DC13 >331 kW, DC16  595 mm               841 mm                     73 kg

                                                                                                      L1

                                                                                                      L2                       610

Reductant           tank, 38                 litres                                                       720                       280

Available sizes

Filling volume      Total volume                                    Weight

38 litres           50 litres                                       53 kg

45 litres           60 litres                                       44 kg                                                                670

60 litres           75 litres                                       56 kg

63 litres           80 litres                                       50 kg

70 litres           90 litres                                       54 kg

