URL: https://www.scania.com/content/dam/www/market/master/products/power-solutions/engine-pdfs/power-generation/DC09-072A_289-358kW.pdf
Accessed: 2026-11-14

SCANIA                          POWER GENERATION ENGINES

DC09 072A.                      289-358 kW (329-405                                     kVA)

Fuel optimized

                                                                                                    Standard equipment

                                                                                                    • Scania Engine Management System, EMS

                                                                                                    • Unit injectors, PDE

                                                                                                    • Turbocharger

                                                                                                    • Fuel filter and extra pre-filter with water

                                                                                                    separator

                                                                                                    • Oil filter, full flow

                                                                                                    • Centrifugal oil cleaner

                                                                                                    • Oil cooler, integrated in cylinder block

                                                                                                    • Oil filler, in valve cover

                                                                                                    • Deep front oil sump

                                                                                                    • Oil dipstick, in cylinder block

                                                                                                    • Magnetic drain plug for oil draining

                                                                                                    • Starter motor, 1-pole 6.0 kW

                                                                                                    • Alternator, 1-pole 100 A

                                                                                                    • Flywheel, SAE 14

                                                                                                    • Silumin flywheel housing, SAE 1 flange

                                                                                                    • Front-mounted engine suspension

The power generation engines from Scania are based on a robust design with a                        • Open crankcase ventilation

strength-optimized cylinder block containing wet cylinder liners, which can easily be

exchanged. Individual cylinder heads with 4 valves per cylinder promotes reparability               Optional equipment

and fuel economy.                                                                                   • Cooling package

  The engine is equipped with a Scania-developed Engine Management System, EMS,                     • Fan

to ensure the control of all aspects related to engine performance.                                 • Cast iron flywheel housing

The injection system is based on electronically controlled unit injectors, which provi-             • Side-mounted PTO

                                                                                                    • Exhaust connections

des good fuel economy and a high torque. The engine can be fitted with many acces-                  • Engine heater

sories such as air cleaners, PTOs and cooling package, to suit a variety of installations.          • Stiff rubber engine suspension

                                                                                                    • Air cleaner

                                                                                                    • Closed crankcase ventilation

                                                                                                    • Studs in flywheel housing

                                                                                                    • Coolant level sensor

                                                                                                    • Fine tune potentiometer

                                                                                                    • Ramp start delay

                                                  Engine   speed                 (rpm)              • Ramp-up rate

                                       1500  rpm  (50 Hz)                        1800 rpm  (60 Hz)

                                       PRP        ESP                PRP                   ESP

Gross power (kW)                       289        317                325                   358

Gross power (kVA)                      329        361                366                   405

Fuel consumption at full load (g/kWh)  197        197                204                   205

Fuel consumption at 3/4 load (g/kWh)   189        191                197                   198

Fuel consumption at 1/2 load (g/kWh)   191        190                198                   197

Heat rejection to coolant (kW)         101        109                111                   123

PRP – Prime Power: For continuous operation and unlimited yearly operating time at varying load.

Max. mean load factor of 70% of rated power over 24 h of operation. 1 hour/12-hour period of over-

load to 110% load. Max. 25 h accumulated service time above 100% load per year.

ESP – Stand-by power: For operation under normal varying load during a power outage. Not over-

loadable. Max mean load factor of 70% of rated power over 24 h of operation. Not for applications

intended for more than 200 h/year.

                                                                                                    This specification may be revised without notice.
                                SCANIA POWER GENERATION ENGINES

             DC09 072A. 289-358 kW (329-405                                                            kVA)

             Fuel optimized

             Engine description

             No of cylinders            5 in-line

             Working principle          4-stroke

             Firing order               1-2-4-5-3

             Displacement               9.3 litres

             Bore x stroke              130 x 140 mm

             Compression ratio          16:1

             Weight                     950 kg (excl oil and coolant)

             Piston speed at 1500  rpm  7.0 m/s

             Piston speed at 1800  rpm  8.4 m/s

             Camshaft                   High position alloy steel

             Pistons                    Aluminium pistons

             Connection rods            I-section press forgings of alloy      steel

             Crankshaft                 Alloy steel with hardened

                                        and polished bearing surfaces

             Oil capacity               31-36 dm3

             Electrical system          1-pole 24 V

                                                                               1:7000

                                             1242

                                        428           433

Sweden

Södertälje,                   855

8 7

SE-151

AB,

Scania CV                     437                                      1:7001

©                                                                                      All dimensions  in mm

0 5                                                                                                           SE 151 87 Södertälje, Sweden

Edition                                                                                                       Telephone +46 8 553 810 00

                                                                                                              www.scania.com

                                                                                                              powersolutions@scania.com

