URL: https://www.scania.com/content/dam/www/market/master/products/power-solutions/engine-pdfs-next-generation/power-generation/DC13-505A_350-350kVA_ATS.pdf
Accessed: 2026-11-14

Scania POWER GENERATION engine: EU Stage V

13-litre engine

Engine description

DC13 505A. 350/350 kVA (312/318 kW)

Engine speed         1,500/1,800 rpm                                                    Standard equipment

Emission compliance  EU Stage V                                                         • Variable GeometryTurbocharger (VGT)

                                                                                        • Dual Overhead Camshaft (DOHC)

Rating               PRP                                                                • Saver ring in cylinder liner

No of cylinders      6 in-line                                                          • Aluminum flywheel housing, SAE 1 flange

                                                                                        • Flywheel SAE 14

Working principle    4-stroke                                                           • Front-mounted engine brackets

Displacement         12.7 litres                                                        • Open crankcase ventilation

                                                                                        • Electric air intake throttle

Weight               1,074 kg (excluding oil      and coolant)                          • Front- and rear-mounted lifting eyes

Oil capacity         28-38 litres (standard       oil sump)                             • Extra High Pressure fuel injection system, XPI

                                                                                        • Engine-mounted fuel filter and extra pre-filter

Electrical system    1-pole 24 V DC                                                     with water separator, for separate mounting

                                                                                        • Deep front oil sump

Scania’s emission compliant power generation engines are based on the next              • Magnetic drain plug for oil draining

generation engine platform, which provides superior economy and reliability. The        • Oil filter, full flow

engines offer easy installation for the producer of the equipment as well as easy       • Oil cooler, integrated in cylinder block

access to daily checks and service for the operator. The engines can be fitted with     • Oil filler and dipstick, short, left-hand side, in ladder  frame

many accessories such as air cleaners, exhaust fittings and cooling packages to         • Scania Engine Management System, EMS

suit a variety of installations.                                                        • Starter motor, 1-pole, 5.5 kW (EMS-controlled)

Scania’s next generation inline engines are equipped with a Scania-developed            • Alternator, 1-pole 100 A (EMS-controlled)

Extra High Pressure fuel injection system based on common rail technology,              • Distributed exhaust gas aftertreatment system

and a turbocharger optimized for operation in combination with the exhaust gas

aftertreatment system. Together with Scania’s Engine Management System, the

result is an engine that fulfils the strictest exhaust gas emission requirements while

it delivers low fuel consumption and high power.                                        This specification may be revised without notice.
Dimensions

                                                                                              A                          D                   E

A Overall length                           1,401

B Centre of crankshaft to bottom           370

C Centre of crankshaft to top              691

D Centre of crankshaft to right-hand side  498                                                           C

E Centre of crankshaft to left-hand side   513

All dimensions indicated in mm.

                                                                                                         B

Technical data

                                                  1,500                              rpm (50  Hz)        1,800  rpm (60  Hz)            Unit

Gross power                                                                          350                        350                     kVA

                                                                                     312                        318                     kW

Gross torque                                                                         1,986                      1,687                   Nm

Fuel consumption

at full load                                                                         183                        187                     g/kWh

at 3/4 load                                                                          184                        190                     g/kWh

at 1/2 load                                                                          190                        200                     g/kWh

at 1/4 load                                                                          222                        240                     g/kWh

Reductant consumption at full load                                                   26                         25                      g/kWh

Heat rejection

to coolant                                                                           101                        105                     kW

to exhaust gas                                                                       193                        204                     kW

to charge air                                                                        39                         48                      kW

to surrounding air                                                                   27                         28                      kW

Air consumption                                                                      24                         29                      kg/min

Air temperature

upstream of charge air cooler                                                        146                        148                     °C

downstream of charge air cooler                                                      50                         50                      °C

Pressure in intake manifold                                                          1.48                       1.45                    bar

Pressure drop in charge air cooler                                                   0.07                       0.09                    bar

Exhaust gas flow                                                                     25                         30                      kg/min

Exhaust gas temperature                                                              445                        407                     °C

PRP - Prime power: For continuous operation and unlimited yearly operating time at varying load.

Max. mean load factor of 70% of rated power over 24 h of operation. 1 hour/12-hour period of

overload to 110% load. Max. 25 h accumulated service time above 100% load per year.

Edition 01                                                                                         This  specification may be  revised  without notice.
SCANIA INDUSTRIAL aND POWER GENERATION ENGINES

Exhaust GAS aFTERTREATMENT system

                                                                                                                        The emissions of particulate matter are filtered

   Reductant        Reductant                                                                                           through a ceramic structure, that only allows

                            tank                                                                                        particles smaller than a defined size to pass.

                                                                                                                        When the filter is filled with soot particles to a

                                                                                                                        specific amount, it is regenerated automatically.

                            Exhaust                                                                                     SCR technology: A chemical process is started

                                  gas                                                                                   when reductant, a urea and water mixture, is

   SCR unit                                  Particulate

                                             ﬁlter unit                                                                 injected into the exhaust gas stream. During

                                                                                                                        injection, the water evaporates, and the urea

                                                                                                                        breaks down to form ammonia. The ammonia

   NH3+NOx          N2+H2O                                                                                              then reacts with the nitrogen oxide gases in

                                                                                                                        the catalytic converter and forms harmless

                                                                                                                        products such as nitrogen gas and water.

SCR (Selective Catalytic Reduction) technology, in combination with a particulate filter and an oxidation

catalytic converter (integrated in the particulate filter unit), is used on Scania’s emission compliant engines to

reduce the NOx and particle content in the exhaust gases in the best possible way.

Mechanical system

                                                                                        Standard                                Optional

1  Exhaust flanges                                                                      -                                       Ø114, 130, 155 mm

2  Particulate filter unit                                                              with 90° outlet                         with straight outlet

3  Exhaust bellows                                                                      -                                       1 to 3 pieces

4  SCR unit                                                                             without outlet bend                     with 90° outlet bend

5  Outlet flange for NOx sensor   *                                                     length 323 mm                   length  100 mm, weld union, without

6  Reductant hoses                                                                      2.5 m                                   4 m, 5 m, 6.5 m

7  Reductant tank                                                                       38 l                                    45 l, 60 l, 63 l, 70 l

8  Reductant bleed hose                                                                 0.8 m                                   3.3 m

9  Coolant hoses for heating of   tank  and  pump                                       -                                       -

* The NOx sensor must be positioned at least 300 mm downstream of the SCR unit outlet.

Additional reductant storage tanks including pump are also available in the same sizes as the standard reductant tank.
Electrical system

1 NOx sensor upstream with control unit

2 Temperature sensors with control unit

3 Differential pressure sensor

4 Temperature sensor

5 Reductant doser

6 Temperature sensor*

7 NOx sensor downstream with control unit

8 Electric interface to exhaust emission control system

All components are standard equipment. Standard cable length is 3.0 m,

optional 4.5 m, 6 m (9 m). Differential pressure sensor is also available

for remote mounting.

* Only valid for US Tier 4f compliant engines.

Particulate filter                              unit

Engine                 L1                       L2                         Weight

DC11A                  603 mm                   747 mm                     27 kg            423

DC13A                  679 mm                   823 mm                     31 kg

                                                                                       L1

                                                                                   L2                 450

SCR        unit

Engine                 L1                       L2                         Weight                          400

DC11A                  518 mm                   764 mm                     65 kg

DC13A                  595 mm                   841 mm                     73 kg

                                                                                   L1

                                                                                   L2            610

Reductant              tank                                                            720            280

Available sizes

Filling volume         Total volume                                        Weight

38 litres              50 litres                                           53 kg

45 litres              60 litres                                           44 kg                           671

60 litres              75 litres                                           56 kg

63 litres              80 litres                                           50 kg

70 litres              90 litres                                           54 kg

