URL: https://www.scania.com/content/dam/www/market/master/products/power-solutions/engine-pdfs-next-generation/power-generation/DC13-507A_500-550kVA.pdf
Accessed: 2026-11-14

Scania POWER GENERATION engine: CO2 optimiSed

13-litre engine

Engine description

DC13 507A. 500-550 kVA (437-485 kW)

Engine speed               1,500/1,800 rpm                                         Standard equipment

Emission compliance        CO2 optimised, unregulated                              • Scania Engine Management System, EMS

                                                                                   • Extra high pressure fuel injection system, XPI

Rating                     PRP, ESP                                                • Wastegate control turbocharger

No of cylinders            6 in-line                                               • Dual overhead camshaft (DOHC)

                                                                                   • Saver ring in cylinder liner

Working principle          4-stroke                                                • Engine-mounted fuel filter and extra pre-filter

Displacement               12.7 litres                                             with water separator, for separate mounting

                                                                                   • Deep front oil sump

Weight                     1,074 kg (excluding oil and coolant)                    • Oil filter, full flow

Oil capacity               28-38 litres (standard oil sump)                        • Oil cooler, integrated in cylinder block

                                                                                   • Oil filler and dipstick, short, left-hand side

Electrical system          1-pole, 24 V DC                                         • Magnetic drain plug for oil draining

                                                                                   • Starter motor, 1-pole, 5.5 kW (EMS-controlled)

Scania’s CO2 optimised power generation engines are based on the next generation   • Alternator, 1-pole 100 A (EMS-controlled)

engine platform, which provides superior economy and reliability. The engines      • Flywheel SAE 14

offer easy installation for the producer of the equipment as well as easy access   • Aluminum flywheel housing, SAE 1 flange

to daily checks and service for the operator. The engines can be fitted with many  • Front-mounted engine brackets

accessories such as cooling package, air cleaners and exhaust fittings, to suit a  • Open crankcase ventilation

variety of installations.                                                          • Front- and rear-mounted lifting eyes

Scania’s next generation inline engines are equipped with a Scania-developed

extra high pressure fuel injection system based on common rail technology, which

provides good fuel economy and a high torque. Together with Scania’s Engine

Management System, the result is an engine that delivers high power and low fuel

consumption.                                                                       This specification may be revised without notice.
Dimensions

                                                                                         A                                           D             E

A Overall length                           1,400

B Centre of crankshaft to bottom           370

C Centre of crankshaft to top              815

D Centre of crankshaft to right-hand side  508                                                           C

E Centre of crankshaft to left-hand side   513

All dimensions indicated in mm.

                                                                                                         B

Technical data

                                                        1,500  rpm  (50  Hz)                      1,800  rpm  (60  Hz)

                                                  PRP                         ESP           PRP                         ESP                  Unit

Gross power                                       500                         550           500                         550                  kVA

                                                  437                         479           443                         485                  kW

Gross torque                                      2,782                  3,049              2,350                  2,573                     Nm

Fuel consumption

at full load                                      183                         186           185                         187                  g/kWh

at 3/4 load                                       178                         179           182                         182                  g/kWh

at 1/2 load                                       181                         180           187                         185                  g/kWh

Heat rejection

to coolant                                        128                         139           133                         142                  kW

to exhaust gas                                    263                         299           270                         309                  kW

to charge air                                     86                          98            89                                       98      kW

to surrounding air                                38                          42            39                                       43      kW

Air consumption                                   33                          36            37                                       39      kg/min

Air temperature

upstream of charge air cooler                     197                         211           190                         201                  °C

downstream of charge air cooler                   44                          48            47                                       50      °C

Pressure in intake manifold                       2.32                   2.60               2.19                   2.38                      bar

Pressure drop in charge air cooler                0.11                        0.11          0.14                   0.15                      bar

Exhaust gas flow                                  35                          37            38                                       40      kg/min

Exhaust gas temperature                           443                         465           417                         448                  °C

PRP - Prime power: For continuous operation and unlimited yearly operating time at varying load. Max mean load factor of 70% of rated power

over 24 h of operation. 1 hour/12-hour period of overload to 110% load. Max 25 h accumulated service time above 100% load per year.

ESP - Stand-by power: For operation under normal varying load during a power outage. Not overloadable. Max mean load factor of 70% of rated power

over 24 hours of operation. Not for applications intended for more than 200 hours/year.

Edition 03                                                                                      This specification may be revised without notice.

