URL: https://www.scania.com/content/dam/www/market/master/products/power-solutions/engine-pdfs/power-generation/DC16-320A_398-408kW_ATS.pdf
Accessed: 2026-11-14

Scania POWER GENERATION engine: EU stage V

16-litre engine

Engine description

DC16 320A. 398-408 kW (450-450 kVA)

Engine speed         1,500/1,800 rpm                                                    Standard equipment

Emission compliance  EU Stage V                                                         • Scania Engine Management System, EMS

                                                                                        • Extra high pressure fuel injection system, XPI

Rating               PRP                                                                • Waste-gate controlled turbocharger

No of cylinders      90° V8                                                             • Saver ring in cylinder liner

                                                                                        • Fuel filter and extra pre-filter

Working principle    4-stroke                                                           with water separator

Displacement         16.4 litres                                                        • Oil filter, full flow

                                                                                        • Centrifugal oil cleaner

Weight               1,361 kg (excluding oil           and coolant)                     • Oil cooler, integrated in cylinder block

Oil capacity         40-48 litres (standard            oil sump)                        • Oil filler, in valve cover

                                                                                        • Deep front oil sump

Electrical system    1-pole 24 V DC                                                     • Oil dipstick, in cylinder block

                                                                                        • Magnetic drain plug for oil draining

Scania’s power generation engines for emission level EU Stage V are based on a          • Starter motor, 1-pole 7.0 kW

robust design for superior operating economy and reliability. With their modular        • Alternator, 1-pole 100 A

design, the engines offer easy installation for the producer of the equipment as        • Flywheel, for use with friction clutch

well as easy access to daily checks and service for the operator. The engines can       • Silumin flywheel housing, SAE 1 flange

be fitted with many accessories such as air cleaners, PTOs, exhaust fittings and        • Front-mounted engine suspension

cooling packages, to suit a variety of installations.                                   • Particulate filters and SCR in

Scania’s EU Stage V engines are equipped with a Scania developed extra                  compact exhaust gas aftertreatment system

high pressure fuel injection system based on common rail technology, and                • Open crankcase ventilation

a turbocharger optimized for operation in combination with the exhaust gas

aftertreatment system. Together with Scania’s Engine Management System, the

result is an engine that fulfils the strictest exhaust emission requirements, with low

fuel consumption and a high torque.
Dimensions

                                    1,572                                                                   531           595

                                                                                                 852

                                                                                                 445

All dimensions indicated in mm.

Technical data

                                           1500  rpm (50                                Hz)           1800  rpm (60  Hz)  Unit

Gross power                                      398                                                        408           kW

                                                 450                                                        450           kVA

Gross torque                                     2,534                                                      2,165         Nm

Fuel consumption

full load                                        195                                                        206           g/kWh

3/4 load                                         195                                                        207           g/kWh

1/2 load                                         203                                                        218           g/kWh

Reductant consumption at full load               18                                                         17            g/kWh

Heat rejection

to coolant                                       136                                                        151           kW

to exhaust gas                                   266                                                        302           kW

to charge air                                    88                                                         102           kW

to surrounding air                               37                                                         40            kW

Air consumption                                  36                                                         41            kg/min

Air temperature

upstream of charge air cooler                    178                                                        179           °C

downstream of charge air cooler                  41                                                         40            °C

Pressure in intake manifold                      2.0                                                        1.8           bar

Pressure drop in charge air cooler               0.10                                                       0.10          bar

Exhaust flow                                     37                                                         42            kg/min

Exhaust temperature                              421                                                        426           °C

PRP - Prime power: For continuous operation and unlimited yearly operating time at varying                                        Edition 03

load. Max. mean load factor of 70% of rated power over 24 h of operation. 1 hour/12-hour period

of overload to 110% load. Max. 25 h accumulated service time above 100% load per year.
EMISSION COMPLIANCE EU stage V

Exhaust GAS aFTERTREATMENT system

Reductant                                                                                                   The emissions of particulate matter are filtered

                                                                                                            through a ceramic structure, that only allows

                                                                                                            particles smaller than a defined size to pass.

                                                                                                            When the filter is filled with soot particles to a

                                                                                                            specific amount, it is regenerated automatically.

                                   Exhaust                                                                  SCR technology: A chemical process is started

   Compact                         gas                                                                      when reductant, a urea and water mixture, is

   aftertreatment                                                              Engine                       injected into the exhaust gas stream. During

   system                                                                                                   injection, the water evaporates, and the urea

                                                                                                            breaks down to form ammonia. The ammonia

                                                                                                            then reacts with the nitrogen oxide gases in

                                                                                                            the catalytic converter and forms harmless

                                                                                                            products such as nitrogen gas and water.

   NH3+NOx                 N2+H2O                                                            414 418

SCR (Selective Catalytic Reduction) technology, in combination with particulate filters

and an oxidation catalytic converter (integrated in the compact aftertreatment system),

are used on Scania’s EU Stage V engines to reduce the NOx and particle content in the

exhaust gases in the best possible way.

Mechanical system                                                                                                           11

                                   Standard            Optional

1  Exhaust brake                         √             -

2  NOx flange upstream                   √             -

3  Exhaust bellows                       -             √                                  8

4  Exhaust flange                        -             Ø130 mm, 155  mm                               9                                                         10

5  Exhaust bellows SCR                   -             √                                                                 1

6  Compact aftertreatment  system                                                                                 3   2

                                         √             -                                                                                              13

7 NOx flange downstream            Ø127  mm,  V-clamp  Ø130 mm, 155 mm

8 Reductant pressure hose                2.5  m        4 m, 5 m, 6.5 m                                   4        12

9 Reductant return hose                  2.5  m        4 m, 5 m, 6.5 m                 6                       5

10 Reductant tank                        38   l        45 l, 60 l, 63 l, 70 l

11 Reductant tank bleed hose             0.8  m        3.3 m

12 Coolant hose for heating of           -             -

tank and pump                                                                                               7

13 Coolant return hose                   -             -
Electrical system

                                                                                                                  7

1 NOx sensor upstream with control unit

2 Exhaust gas temperature sensors

3 Differential pressure sensor

4 Exhaust gas temperature sensor

5 Reductant doser

6 NOx sensor downstream with control unit

7 Electrical interface to exhaust gas aftertreatment system

All components are standard equipment. Standard cable length 3.0 m, optional 4.5 m, 6 m (9 m)               2

                                                                                                               3

                                                                                                                            1

                                                                                                    4

                                                                                                    5          6

Compact            aftertreatment                            system

                                                                                               951

Weight: 175 kg

                                                                                               679                795

                                                                                                                               640

Reductant          tank, 38                litres                                                      720             280

Available  sizes   Total volume            Filling volume

38 litres          50 litres               38 litres

45 litres          60 litres               45 litres

60 litres          75 litres               60 litres                                                                           671

63 litres          80 litres               63 litres

70 litres          90 litres               70 litres

                                                                                                                                    03:5912

