URL: https://www.scania.com/content/dam/www/market/master/products/power-solutions/engine-pdfs/power-generation/DC16-084A_367kW_SCR.pdf
Accessed: 2026-11-14

            SCANIA POWER GENERATION ENGINES

DC16 084A. 367 kW (400 kVA)

US Tier 4f

                                                                                                    Standard equipment

                                                                                                    • Scania Engine Management System, EMS

                                                                                                    • Extra high pressure fuel injection system, XPI

                                                                                                    • Variable Geometry Turbocharger

                                                                                                    • Fuel filter and extra pre-filter with water

                                                                                                    separator

                                                                                                    • Fuel heater

                                                                                                    • Oil filter, full flow

                                                                                                    • Centrifugal oil cleaner

                                                                                                    • Oil cooler, integrated in cylinder block

                                                                                                    • Oil filler, in valve cover

                                                                                                    • Deep front oil sump

                                                                                                    • Oil dipstick, in cylinder block

                                                                                                    • Magnetic drain plug for oil draining

                                                                                                    • Starter motor, 1-pole 7.0 kW

                                                                                                    • Alternator, 1-pole 100 A

                                                                                                    • Flywheel, for use with friction clutch

                                                                                                    • Silumin flywheel housing, SAE 1 flange

The power generation engines from Scania are based on a robust design with a                        • Front-mounted engine suspension

strength-optimized cylinder block containing wet cylinder liners, which can easily be               • SCR system

exchanged. Individual cylinder heads with 4 valves per cylinder promotes reparability               • EGR system

                                                                                                    • Open crankcase ventilation

and fuel economy.

  The engine is equipped with a Scania-developed Engine Management System, EMS,

to ensure the control of all aspects related to engine performance.                                 Optional equipment

The injection system is Scania’s XPI (Extra High Pressure Injection), a common rail                 • Cooling package

                                                                                                    • Puller and pusher fans

system that in combination with SCR (Selective Catalytic Reduction) and EGR (Exhaust                • Cast iron flywheel housing

Gas Recirculation) gives low exhaust emissions with good fuel economy and a high                    • Side-mounted PTO

torque. The engine can be fitted with many accessories such as air cleaners, PTOs and               • Exhaust connections

cooling package, to suit a variety of installations. It is developed for 60 Hz applica-             • Engine heater

                                                                                                    • Stiff rubber engine suspension

tions.                                                                                              • Air cleaner

                                                                                                    • Closed crankcase ventilation

                                                                                                    • Studs in flywheel housing

                                                                                                    • Coolant level sensor

                                          Engine speed (rpm)                                        • Ramp start delay

                                          1800 rpm (60 Hz)                                          • Ramp-up rate

Gross power (kW)                          367

Gross power (kWe)                         325

Gross power (kVA)                         400

Gross torque (Nm)                         1947

Fuel consumption at full load (g/kWh)     199

Fuel consumption at 3/4 load (g/kWh)      204

Fuel consumption at 1/2 load (g/kWh)      216

Reductant consumption. Full load (g/kWh)  11

Heat rejection to coolant (kW)            195

Rating: PRP – Prime Power: For continuous operation and unlimited yearly operating time at varying

load. Max. mean load factor of 70% of rated power over 24 h of operation. 1 hour/12-hour period of

overload to 110% load. Max. 25 h accumulated service time above 100% load per year.                 This specification may be revised without notice.
                                                                            SCANIA POWER GENERATION ENGINES

                                                         DC16 084A. 367 kW (400                                                kVA)

                                                         US Tier 4f

                                                         Engine description

                                                         No of cylinders             90º V8

                                                         Working principle           4-stroke

                                                         Firing order                1 - 5 - 4 - 2 - 6 - 3 - 7 - 8

                                                         Displacement                16.4 litres

                                                         Bore x stroke               130 x 154 mm

                                                         Compression ratio           16.7:1

                                                         Weight                      1375 kg (excl oil and coolant)

                                                         Piston speed at 1500  rpm   7.7 m/s

                                                         Piston speed at 1800  rpm   9.24 m/s

                                                         Camshaft                    High position alloy steel

                                                         Pistons                     Steel pistons

                                                         Connection rods             I-section press forgings of alloy  steel

                                                         Crankshaft                  Alloy steel with hardened

                                                                                     and polished bearing surfaces

                                                         Oil capacity                40-48 dm3

                                                         Electrical system           1-pole 24 V

                                                                               1400                                     549          650

                                                         843

                                                         446

                                                                                                                               All dimensions  in  mm

Edition 04 © Scania CV AB, SE-151 87 Södertälje, Sweden                                                                                                SE 151 87 Södertälje, Sweden

                                                                                                                                                       Telephone +46 8 553 810 00

                                                                                                                                                       www.scania.com

                                                                                                                                                       powersolutions@scania.com
                  SCANIA POWER GENERATION ENGINES

SCR system

US Tier 4f

                                                                                                 SCR (Selective Catalytic Reduction) technology is used on Scania’s engines for

                                                                                                 US Tier 4f, to reduce NOX content in the exhaust gases.

                                                                                                 A chemical process is started by injecting reductant, a mixture of urea and

                                                                                                 water, into the exhaust gas stream. During injection, the water evaporates

                                                                                                 and the urea breaks down to form ammonia. The ammonia then reacts with

                                                                                                 the nitrogen gases in the catalytic converter and forms harmless nitrogen

                                                                                                 gas and water. Using SCR, exhaust gases are purged of poisonous levels of

                                                                                                 NOX in a highly efficient way. Scania makes use of a system that is carefully

                                                                                                 developed and tested in our own laboratory.

                                                                                                 The reductant tank is available in different sizes. It is heated by the engine

                                                                                                 cooling system in order to avoid freezing of the urea solution; urea freezes

                                                                                                 at -11°C. The reductant tank and a pump are delivered as a unit, which is

                                                                                                 fitted with brackets for easy installation. The Scania system contains all

                                                                                                 necessary mechanical and electrical parts, except exhaust piping, which is to

Working principle for  Scania’s  SCR   system                                                    be adapted to the customer’s installation.

Mechanical system                                                                             Electrical system

                                                                       5                                           3

                       1            2

                                                   4                                                               2                  4

                                         3                                   6

      12                                                                                                           1

                                                                                                                                             7               6

                       11          10

                                         9

                                                      8                                                                                                   5

                                                                          7

                                                   Standard            Optional                                                                 Standard     Optional

1     Evaporator                                                         -                   1  Electrical cable between engine and            3 m          4.5 m, 6 m

2     Reductant pressure hose                      2.5 m           4   m, 5 m, 6.5     m         SCR control unit

      Coolant hose for heating of                                                             2  NOx sensor electrical cable                    3 m          4.5 m, 6 m

3     reductant tank and pump                         -                   -                   3  Electrical interface to SCR system                                         -

4     Coolant valve                                                      -                   4  Reductant doser electrical cable               3 m          4.5 m, 6 m

5     Reductant return hose                        2.5 m           4   m, 5 m, 6.5     m      5  Temperature sensor electrical cable            3 m          4.5 m, 6 m, 9       m

6     Reductant tank                               38 l            45  l, 60 l, 63 l,  70  l  6  Temperature sensor electrical cable            3 m          4.5 m, 6 m, 9       m

7     Coolant hose, return from heating               -                   -                   7  NOx sensor electrical cable                    3 m          4.5 m, 6 m, 9       m

      of tank and pump

8     NOx sensor with control unit                                       -

9     Oxidation catalytic converter*               Engine-mounted      Separately

10    Exhaust temperature sensor                                         -

11    SCR catalytic converter                                            -

12    NOx sensor with control unit                                       -

*Not  DC13 085A or DC16.

This specification may be revised without notice.
                                                  SCANIA                 POWER                     GENERATION    ENGINES

                                      SCR system

                                      US Tier 4f

                                      Reductant tank 38 litres                                                            Evaporator  (DC09 and  DC13)

                                      Total volume: 50 litres

                                      Filling volume: 38 litres

                                                  720                                                280

                                                                                                            671

                                                                                                                 03:5912  Evaporator  (DC16)

                                      Other available sizes:      45 litres (total volume 60 litres)

                                                                  60 litres (total volume 75 litres

                                                                  63 litres (total volume 80 litres)

                                                                  70 litres (total volume 90 litres)

                                      SCR catalytic converter                                                             Oxidation catalytic converter  (not  DC13  085A  or  DC16)

                                                               A

                                      Ø348.5

Sweden                                                                                     1:7357

Södertälje,                           Engine                                      Dimensions       A  (mm)

                                      DC09 (202  kW-257       kW)                 786

Edition 11 © Scania CV AB, SE-151 87  DC09 (276  kW-294       kW)                 900

                                      DC13 (257  kW-331       kW)                 900

                                      DC13 (368  kW-405       kW)                 970

                                      DC16                                        970

                                                                                                                                                 SE 151 87 Södertälje, Sweden

                                                                                                                                                 Telephone +46 8 553 810 00

                                                                                                                                                 www.scania.com

                                      This specification may be revised  without  notice.                                                        engines@scania.com

