URL: https://www.scania.com/content/dam/www/market/master/products/power-solutions/engine-pdfs/power-generation/DC16-078A_620-680kW.pdf
Accessed: 2026-11-14

Scania POWER GENERATION engine: fuel optimized

16-litre engine

Engine description

DC16 078A. 700-770 kVA (620-680 kW)

Engine speed         1,500/1,800 rpm                                                Standard equipment

Emission compliance  Fuel optimized                                                 • Scania Engine Management System, EMS

                                                                                    • Extra high pressure fuel injection system, XPI

Rating               PRP/ESP                                                        • Turbocharger

No of cylinders      90° V8                                                         • Saver ring in cylinder liner

                                                                                    • Fuel filter and extra pre-filter

Working principle    4-stroke                                                       with water separator

Displacement         16.4 litres                                                    • Fuel heater

                                                                                    • Oil filter, full flow

Weight               1,340 kg (excluding oil and coolant)                           • Centrifugal oil cleaner

Oil capacity         40-48 litres (standard oil sump)                               • Oil cooler, integrated in cylinder block

                                                                                    • Oil filler, in valve cover

Electrical system    1-pole 24 V DC                                                 • Deep front oil sump

                                                                                    • Oil dipstick, in cylinder block

The power generation engines from Scania are based on a robust design with a        • Magnetic drain plug for oil draining

strength optimized cylinder block containing wet cylinder liners, which can easily  • Starter motor, 1-pole 7.0 kW

be exchanged. Individual cylinder heads with 4 valves per cylinder promotes         • Alternator, 1-pole 100 A

reparability and fuel economy.                                                      • Flywheel SAE 14

                                                                                    • Cast iron flywheel housing, SAE 1 flange

The engines are equipped with a Scania developed Engine Management System,          • Front-mounted engine suspension

EMS, to ensure control of all aspects related to engine performance.                • Open crankcase ventilation

The injection system is Scania’s extra high pressure fuel injection system, a

common rail system which provides good fuel economy and a high torque. The

engines can be fitted with many options such as air cleaners, PTOs and cooling

package, to suit a variety of installations.
Dimensions

                                                1315                                                              531                        595

                                    762

                                    445

All dimensions indicated in mm.

Technical data

                                                                                             Engine speed

                                                1500  rpm  (50  Hz)                                               1800  rpm  (60  Hz)

                                         PRP                         ESP                                   PRP                         ESP        Unit

Gross power                              700                         770                                   702                         772        kVA

                                         620                         680                                   620                         680        kW

Gross torque                             3,953                       4,329                                 3,289                       3,608      Nm

Fuel consumption

full load                                194                         197                                   199                         202        g/kWh

3/4 load                                 190                         191                                   196                         196        g/kWh

1/2 load                                 188                         187                                   197                         196        g/kWh

Heat rejection

to coolant                               222                         251                                   222                         255        kW

to exhaust gas                           411                         474                                   443                         503        kW

to charge air                            135                         137                                   133                         139        kW

to surrounding air                       58                          64                                    59                          65         kW

Air consumption                          43                          43                                    46                          46         kg/min

Air temperature

upstream of charge air cooler            217                         218                                   200                         204        °C

downstream of charge air cooler          46                          47                                    41                          43         °C

Pressure in intake manifold              2.7                         2.7                                   2.3                         2.3        bar

Pressure drop in charge air cooler       0.10                        0.10                                  0.15                        0.15       bar

Exhaust gas flow                         45                          46                                    48                          49         kg/min

Exhaust gas temperature                  517                         579                                   526                         577        °C

PRP – Prime power: For continuous operation and unlimited yearly operating time at varying load. Max. mean load factor of 70% of rated                    Edition 04

power over 24 h of operation. 1 hour/12-hour period of overload to 110% load. Max. 25 h accumulated service time above 100% load per year.

ESP – Stand-by power: For operation under normal varying load during a power outage. Not overloadable. Max mean load factor of 70% of

rated power over 24 h of operation. Not for applications intended for more than 200 h/year.

