URL: https://sdeciepower.com/2018/3-3-g-series-diesel-generator-set.html
Accessed: 2026-11-14

SDEC Engine G Series Diesel Generator Set | SDEC
English
Home
About SDEC
Company Profile
SDEC Milestone
Manufacturing Facility
R&D Capability
Mission, Vision & Values
Certificate
News
Products
Factory Tour
Service
Contact us
Home
Products
Diesel Generator Sets
SDEC Engine G Series Diesel Generator Set
SDEC Engine G Series Diesel Generator Set
The G series diesel generator sets manufactured by SDEC are powered by our G series diesel engines. They come equipped with an auto-starting device and an optional ATS switch cabinet, which can be used to automatically start and switchover generator sets. The sets feature high voltage regulation accuracy, excellent dynamic performance, minimal voltage wave distortion, high efficiency, and operating reliability. These generator sets offer long service lives with great fuel economy. With their maintenance-free battery starting system, the generating sets can be started by simply pouring oil and coolant into the system and flipping a switch.
Technical parameters
| Genset model | Genset rated power kW | Genset standby power kW | Engine Model | Engine Rated Power kW | Type of governor | Rated current A | Rated speed | Dimensions mm | Weight kg
| SD-SC313 | 250 | 275 | SC13G420D2 | 280 | Electronic speed controller | 451 | 1500 | 3156×1230×1674 | 2850
| SD-SC375 | 300 | 330 | SC15G500D2 | 330 | Electronic speed controller | 541 | 1500 | 3156×1230×1674 | 2970
| SD-SC450 | | 400 | SC25G610D2 | 405 | Electronic speed controller | 656 | 1500 | 3533×1400×1992 | 4300
| SD-SC500 | 400 | 440 | SC25G690D2 | 459 | Electronic speed controller | 722 | 1500 | 3548×1400×1992 | 4300
| SD-SC563 | | 500 | SC27G755D2 | 505 | Electronic speed controller | 820 | 1500 | 3548×1400×1992 | 4450
| SD-SC625 | 500 | 550 | SC27G830D2 | 565 | Electronic speed controller | 902 | 1500 | 3548×1400×1992 | 4450
| SD-SC682 | | 600 | SC27G900D2 | 662 | Electronic speed controller | 984 | 1500 | 3548×1400×1992 | 4450
Related Products
diesel engine powered, diesel genset, generator sets, diesel generator
Advice & Contact
Shanghai New Power Automotive Technology Company Limited.
Add.: NO.2636 Jungong Road, Shanghai, 200438
Generator
Тel.: +86-21-60652315
Email: generator@sdecie.com
Marine
Тel.: +86-21-60652375
Email: marine@sdecie.com
Spare parts
Tel.: +86-21-60652314
Email: spare@sdecie.com
Engine
Tel.: +86-21-60652308
Email: motor@sdecie.com
Inquiry
Other Products
SDEC Engine H Series Diesel Generator Set
SDEC Engine SR Series Diesel Generator Set
SDEC Engine W Series Diesel Generator Set
C Series Diesel Engine for Construction Machinery
Products
Engine for Genset
Marine Engine
Diesel Generator Sets
SDEC Engine H Series Diesel Generator Set
SDEC Engine D Series Diesel Generator Set
SDEC Engine E Series Diesel Generator Set
SDEC Engine G Series Diesel Generator Set
SDEC Engine W Series Diesel Generator Set
SDEC Engine SR Series Diesel Generator Set
Engine for Construction Machinery
Engine for Agricultural Equipment
Diesel Engine for Bus and Coach
Truck Engines
Natural Gas Engine
About SDEC
Company Profile
SDEC Milestone
Manufacturing Facility
R&D Capability
Mission, Vision & Values
Certificate
News
Products
Engine for Genset
Marine Engine
Diesel Generator Sets
Engine for Construction Machinery
Engine for Agricultural Equipment
Diesel Engine for Bus and Coach
Truck Engines
Natural Gas Engine
Video
E series engine
H series engine
W series engine
