URL: https://sdeciepower.com/2018/3-4-h-series-diesel-generator-set.html
Accessed: 2026-11-14

SDEC Engine H Series Diesel Generator Set | SDEC
English
Home
About SDEC
Company Profile
SDEC Milestone
Manufacturing Facility
R&D Capability
Mission, Vision & Values
Certificate
News
Products
Factory Tour
Service
Contact us
Home
Products
Diesel Generator Sets
SDEC Engine H Series Diesel Generator Set
SDEC Engine H Series Diesel Generator Set
The H series diesel generator sets manufactured by SDEC are powered by our H series diesel engines. They come equipped with an auto-starting device and an optional ATS switch cabinet, which can be used to automatically start and switchover generator sets. The sets feature high voltage regulation accuracy, excellent dynamic performance, minimal voltage wave distortion, high efficiency, and operating reliability. These generator sets offer long service lives with great fuel economy. With their maintenance-free battery starting system, the generating sets can be started by simply pouring oil and coolant into the system and flipping a switch.
Technical parameters
| Genset model | Genset rated power kW | Genset standby power kW | Engine Model | Engine Rated Power kW | Type of governor | Rated current A | Rated speed | Dimensions mm | Weight kg
| SD-SC63 | 50 | 55 | SC4H95D2 | 62 | Electronic speed controller | 90 | 1500 | 1910×893×1170 | 940
| SD-SC80 | 64 | 70 | SC4H115D2 | 78 | Electronic speed controller | 115 | 1500 | 1950×893×1170 | 970
| SD-SC100 | 80 | 88 | SC4H160D2 | 105 | Electronic speed controller | 144 | 1500 | 2060×933×1185 | 1020
| SD-SC125 | 100 | 110 | SC4H180D2 | 120 | Electronic speed controller | 180 | 1500 | 2100×933×1185 | 1080
| SD-SC150 | 120 | 132 | SC7H230D2 | 154 | Electronic speed controller | 217 | 1500 | 2400×940×1376 | 1250
| SD-SC188 | 150 | 165 | SC7H250D2 | 168 | Electronic speed controller | 271 | 1500 | 2446×940×1376 | 1330
Related Products
diesel engine powered, diesel genset, generator sets, diesel generator
Advice & Contact
Shanghai New Power Automotive Technology Company Limited.
Add.: NO.2636 Jungong Road, Shanghai, 200438
Generator
Тel.: +86-21-60652315
Email: generator@sdecie.com
Marine
Тel.: +86-21-60652375
Email: marine@sdecie.com
Spare parts
Tel.: +86-21-60652314
Email: spare@sdecie.com
Engine
Tel.: +86-21-60652308
Email: motor@sdecie.com
Inquiry
Other Products
SDEC Engine SR Series Diesel Generator Set
SDEC Engine W Series Diesel Generator Set
C Series Diesel Engine for Construction Machinery
D Series Diesel Engine for Construction Machinery
Products
Engine for Genset
Marine Engine
Diesel Generator Sets
SDEC Engine H Series Diesel Generator Set
SDEC Engine D Series Diesel Generator Set
SDEC Engine E Series Diesel Generator Set
SDEC Engine G Series Diesel Generator Set
SDEC Engine W Series Diesel Generator Set
SDEC Engine SR Series Diesel Generator Set
Engine for Construction Machinery
Engine for Agricultural Equipment
Diesel Engine for Bus and Coach
Truck Engines
Natural Gas Engine
About SDEC
Company Profile
SDEC Milestone
Manufacturing Facility
R&D Capability
Mission, Vision & Values
Certificate
News
Products
Engine for Genset
Marine Engine
Diesel Generator Sets
Engine for Construction Machinery
Engine for Agricultural Equipment
Diesel Engine for Bus and Coach
Truck Engines
Natural Gas Engine
Video
E series engine
H series engine
W series engine
