URL: https://sdeciepower.com/2018/3-5-sr-series-diesel-generator-set.html
Accessed: 2026-11-14

SDEC Engine SR Series Diesel Generator Set | SDEC
English
Home
About SDEC
Company Profile
SDEC Milestone
Manufacturing Facility
R&D Capability
Mission, Vision & Values
Certificate
News
Products
Factory Tour
Service
Contact us
Home
Products
Diesel Generator Sets
SDEC Engine SR Series Diesel Generator Set
SDEC Engine SR Series Diesel Generator Set
The SR series diesel generator sets manufactured by SDEC are powered by our SR series diesel engines. They come equipped with an auto-starting device and an optional ATS switch cabinet, which can be used to automatically start and switchover generator sets. The sets feature high voltage regulation accuracy, excellent dynamic performance, minimal voltage wave distortion, high efficiency, and operating reliability. These generator sets offer long service lives with great fuel economy. With their maintenance-free battery starting system, the generating sets can be started by simply pouring oil and coolant into the system and flipping a switch.
Technical parameters
| Genset model | Genset rated power kW | Genset standby power kW | Engine Model | Engine Rated Power kW | Type of governor | Rated current A | Dimensions mm | Weight kg
| D500MG | 500 | 550 | S6R2-PTA-C | 575 | Electronic speed controller | 902 | 3440×1410×1880 | 4880
| D540MG | 540 | 594 | S6R2-PTA-C | 575 | Electronic speed controller | 974 | 3800×1410×1880 | 5280
| D600MG | 600 | 660 | S6R2-PTAA-C | 645 | Electronic speed controller | 1083 | 4050×1660×1900 | 6040
| D800MG | 800 | 880 | S12H-PTA | 878 | Electronic speed controller | 1443 | 4530×1660×2070 | 8150
| D1000MG | 1000 | 1100 | S12R-PTA-C | 1080 | Electronic speed controller | 1804 | 4690×2100×2600 | 10800
| D1100MG | 1100 | 1210 | S12R-PTA2-C | 1165 | Electronic speed controller | 1985 | 4580×1850×2575 | 11000
| D1200MG | 1200 | 1320 | S12R-PTAA2-C | 1277 | Electronic speed controller | 2165 | 5155*2195*2950 | 11300
| D1360MG | 1360 | 1496 | S16R-PTA-C | 1450 | Electronic speed controller | 2454 | 5400×1850×2595 | 13000
| D1500MG | 1500 | 1650 | S16R-PTA2-C | 1600 | Electronic speed controller | 2706 | 5380×2560×2930 | 15500
| D1600MG | 1600 | 1760 | S16R-PTAA2-C | 1684 | Electronic speed controller | 2887 | 5870×2395×3150 | 17500
Related Products
diesel engine powered, diesel genset, generator sets, diesel generator
Advice & Contact
Shanghai New Power Automotive Technology Company Limited.
Add.: NO.2636 Jungong Road, Shanghai, 200438
Generator
Тel.: +86-21-60652315
Email: generator@sdecie.com
Marine
Тel.: +86-21-60652375
Email: marine@sdecie.com
Spare parts
Tel.: +86-21-60652314
Email: spare@sdecie.com
Engine
Tel.: +86-21-60652308
Email: motor@sdecie.com
Inquiry
Other Products
SDEC Engine W Series Diesel Generator Set
C Series Diesel Engine for Construction Machinery
D Series Diesel Engine for Construction Machinery
E Series Diesel Engine for Construction Machinery
Products
Engine for Genset
Marine Engine
Diesel Generator Sets
SDEC Engine H Series Diesel Generator Set
SDEC Engine D Series Diesel Generator Set
SDEC Engine E Series Diesel Generator Set
SDEC Engine G Series Diesel Generator Set
SDEC Engine W Series Diesel Generator Set
SDEC Engine SR Series Diesel Generator Set
Engine for Construction Machinery
Engine for Agricultural Equipment
Diesel Engine for Bus and Coach
Truck Engines
Natural Gas Engine
About SDEC
Company Profile
SDEC Milestone
Manufacturing Facility
R&D Capability
Mission, Vision & Values
Certificate
News
Products
Engine for Genset
Marine Engine
Diesel Generator Sets
Engine for Construction Machinery
Engine for Agricultural Equipment
Diesel Engine for Bus and Coach
Truck Engines
Natural Gas Engine
Video
E series engine
H series engine
W series engine
