URL: https://sdeciepower.com/2018/1-8-vk-series-diesel-engine-for-genset.html
Accessed: 2026-11-14

VK Series Diesel Engine for Genset | Genset Engine | SDEC
English
Home
About SDEC
Company Profile
SDEC Milestone
Manufacturing Facility
R&D Capability
Mission, Vision & Values
Certificate
News
Products
Factory Tour
Service
Contact us
VK Series
Diesel Engine for Genset
Rated Power:
1160-2010kW
Home
Products
Engine for Genset
VK Series Diesel Engine for Genset
VK Series Diesel Engine for Genset
Features
Deep-Skirt Cylinder Block: Durable structure helps minimize engine vibration and reduce noise levels
Individual Cylinder Head: Features inspection windows on the side of the engine body for easy servicing and maintenance
High-Strength Forged Components: One-piece forged crankshaft and serrated connecting rod can withstand the mechanical loads generated during operation
Four-Valve Design & Common Rail Fuel System: 4-valve structure paired with an electronically controlled high-pressure common rail fuel system enables multi-injection, reducing engine noise and vibration while lowering emissions.
Request a Quote
Specifications
| Model | Unit | 12KTA58-G31 | 12KTA58-G32 | 12KTA58-G33 | 12KTA58-G34 | 12KTA58-G35 | 12KTA58-G36 | 12KTA58-G37 | 12KTA58-G334 (Compatible with Indonesian B50 biodiesel)
| Engine Type | | V-type, 4-stroke, direct injection, turbocharged, air-to-water intercooled
| Aspiration | | Turbocharged and intercooled
| No. of Cylinders×Bore×Stroke | mm | 12×170×210
| Cylinder Liner Type | | Wet liner
| Compression Ratio | | 18:1
| Displacement | L | 57.2
| Fuel System | | High-pressure common rail
| Rated Power | kW | 2010 | 1850 | 1720 | 1560 | 1420 | 1280 | 1160 | 1560
| Rated Speed | rpm | 1500
| Standby Power | kW | 2210 | 2035 | 1890 | 1720 | 1560 | 1410 | 1280 | 1720
| Min. Fuel Consumption | g/kW·h | 188
| Lubricating Oil Capacity | L | 222-313
| Cooling System Capacity | L | 198.7
| Engine Oil Consumption | g/kW·h | ≤0.3
| Emission Standard | | STAGE III
| Noise Level | dB(A) | 102
| Net Weight | kg | 7610
| Dimensions (L×W×H) | mm | 2762×1582×2193
| Flywheel/Flywheel Housing | | SAE00#21"
Related Products
SDEC engine, genset engine, commercial engine, diesel power generation, generator engine
Advice & Contact
Shanghai New Power Automotive Technology Company Limited.
Add.: NO.2636 Jungong Road, Shanghai, 200438
Generator
Тel.: +86-21-60652315
Email: generator@sdecie.com
Marine
Тel.: +86-21-60652375
Email: marine@sdecie.com
Spare parts
Tel.: +86-21-60652314
Email: spare@sdecie.com
Engine
Tel.: +86-21-60652308
Email: motor@sdecie.com
Inquiry
Other Products
G Series Marine Engine
H Series Marine Engine
D Series Marine Engine
D Series Diesel Engine for Genset
About SDEC
Company Profile
SDEC Milestone
Manufacturing Facility
R&D Capability
Mission, Vision & Values
Certificate
News
Products
Engine for Genset
Marine Engine
Diesel Generator Sets
Engine for Construction Machinery
Engine for Agricultural Equipment
Diesel Engine for Bus and Coach
Truck Engines
Natural Gas Engine
Video
E series engine
H series engine
W series engine
