URL: https://www.jssenci.com/pd579736568.html
Accessed: 2026-11-01

国内无人机30kw - 江苏神驰机电有限公司
首页
神驰机电 公司简介
神驰集团
品牌文化
荣誉资质
五星服务
产品中心 小型柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
康明斯柴油发电机组
道依茨柴油发电机组
沃尔沃柴油发电机组
MTU奔驰柴油发电机组
汉马柴油发电机组
济柴柴油发电机组
新能源混合动力机组
乾能柴油发电机组
静音发电机组
低噪音发电机组
集装箱发电机组
移动柴油发电机组
发电机组控制系统
天然气发电机组
无人机发电机组
科技生产 科技研发
生产制造
检测检验
行业应用
新闻中心 公司新闻
展会活动
客户案例
行业资讯
信息公开栏
联系我们
首页 &raquo; 产品中心 &raquo; 无人机发电机组 &raquo; 国内无人机30kw
|
loading
分享到：
国内无人机30kw
| 状态： |
| |
| 数量： |
| | |
|
| 询价 加入询价篮
| |
产品描述
整机性能参数
| 发电机组额定功率(kW) | 30 | 发电机组最大功率(KW) | 33
| 发电机额定电压（V） | 230/400V等功率 | 相数 | 三相
| 发电机额定频率（Hz） | 50Hz | 发电机额定功率因数 | 0.8
| 发电机电流（A） | 117.4A/54A（单相只能90%） | 波形畸变率 | T.H.D≤5%
| 供应商发动机型号 | WP2.3D40E200(潍柴） |
| 发动机转速 | 1500rmp
| 启动方式 | 电启动
| 调速方式 | 电子调速/定速/50Hz
| 使用环境温度 | ≥-20℃ ＜-20℃
| 使用环境湿度 | 内陆 沿海
| 使用场景 | 备用 主用
| 燃料类型 | 0＃（夏天）、－10＃（冬天）、－35＃（严寒）柴油
| 燃油箱容积 | 无
| 排放要求 | 国二
| 名称 | 项目 | 规格要求
| 发动机 | 常用功率 | 36 kW
| 型号 | WP2.3D40E200
| 缸径*行程(mm) | 89*92
| 排量(L) | 2.3L
| 进气方式 | 增压
| 启动方式 | 电启动/12V
| 调速方式 | 电子调速/定速/50Hz
| 电机接口 | 输出端状态/SAE4#/7.5〞
| 空滤器 | 动力自带
| 水箱 | 动力自带
| 液体燃油加热器 | /
| 水温传感器 | 电阻型
| 油压传感器 | 电阻型
| 充电发电机 | 12V
| 柴油预滤器 | 动力自带
| 柴油滤清器 | 动力自带
| 空气预热器 | /
| 机油加热器 | /
| 电机总成 | 型号 | SC184J（Q）
| 定子包装铁皮/颜色 | 圆形
| 调压器 | 自带
| 电机尾盖 | 圆形
| T.H.D | ≤5%
| 额定功率（kW） | 30
| 额定电压（V） | 230/400（等功率）
| 频率（Hz） | 50
| 相数 | 3
| 励磁方式 | 无刷自励
| 绝缘等级 | H
| 防护等级 | IP23
| 控制柜总成 | 控制器 | DC30D
| 报警 | 1）高水温报警
| 2）低油压报警点
| 3）过功率设置
| 停机 | 1）高水温停机
| 2）低油压停机
| 3）过功率停机
| 紧急急停按钮 | NP2-BS545
| 浮充电源 | BAC06A充电器(12V）
| 塑壳断路器 | 不带（电机自带转换开关、NXB-4P-50、NXB-2P-125）
| 电流互感器 | 互感器/BH-0.66/ф30I/150/5/1级/单匝
| 透视窗口 | 透明玻璃窗口
| 控制柜款式 | 分体式机头柜
上一条:
下一条:
