URL: https://www.jssenci.com/pd48059011.html
Accessed: 2026-11-13

东风康明斯柴油发电机组-东风康明斯发电机组-江苏神驰发电机
首页
神驰机电 公司简介
神驰集团
品牌文化
荣誉资质
五星服务
产品中心 小型柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
康明斯柴油发电机组
道依茨柴油发电机组
沃尔沃柴油发电机组
MTU奔驰柴油发电机组
汉马柴油发电机组
济柴柴油发电机组
新能源混合动力机组
乾能柴油发电机组
静音发电机组
低噪音发电机组
集装箱发电机组
移动柴油发电机组
发电机组控制系统
天然气发电机组
无人机发电机组
科技生产 科技研发
生产制造
检测检验
行业应用
新闻中心 公司新闻
展会活动
客户案例
行业资讯
信息公开栏
联系我们
首页 &raquo; 产品中心 &raquo; 康明斯柴油发电机组 &raquo; 东风康明斯柴油发电机组
|
loading
分享到：
东风康明斯柴油发电机组
功率范围：20-450KW
可选开架型/静音型/拖车型/集装箱型
东风康明斯发电机具有体积小、重量轻、油耗低、功率高、工作可靠，配件供应及维修方便。
| 状态： |
| |
| 数量： |
| | |
|
| 询价 加入询价篮
| |
产品描述
一、东风康明斯柴油发电机组概述：
康明斯柴油发电机组是采用中美合资B、N、K系列发动机为引擎，其可靠性、经济性一直以来赢得部队、工程、工矿企业的信赖。康明斯公司创建于1919年2月，总部设在美国印第安纳州哥伦布市，康明斯在全球190多个国家和地区，500多家分销机构，服务网点遍布世界各地，为客户提供了可以信赖的服务保障。作为中国发动机行业较大的外国投资者，康明斯在中国拥有东风康明斯发动机有限公司（生产B、C、L系列）和重庆康明斯发动机有限公司（生产 M、N、K系列）等制造企业。
二、东风康明斯柴油发电机组产品特点：
三、东风康明斯柴油发电机组规格参数：
| 东康系列 COMMINS SERIES (国Ⅱ排放 STAGEⅡ EMISSION )
| 机组型号Set Type | 机组输出功率（KW） （主用/备用） | 柴油机型号 Engine model | 柴油机功率（KW） 主用/备用 Prime/Standby | 缸径X行程（mm） Bore-stroke ratio | 缸数 Number of vat | 机油容量（L）Machine oil capacity | 燃油消耗 Fuel consumption g/kw·h | 排放 Discharge | 开架机组 Open Type
| 外形尺寸Overall Size (LXWXH)(mm) | 机组重量 Welght (kg)
| | | 4B3.9-G1 | | | | | ≤ | 国Ⅱ | |
| | | 4B3.9-G11 | | | | | ≤ | 国Ⅱ | |
| | | 4B3.9-G2 | 24/27 | 102X120 | 4 | 11 | ≤215 | 国Ⅱ | 1650X800X1300 | 760
| | | 4B3.9-G12 | 27/28 | 102X120 | 4 | 11 | ≤215 | 国Ⅱ | 1650X800X1300 | 780
| | | 4BT3.9-G1 | 36/40 | 102X120 | 4 | 11 | ≤215 | 国Ⅱ | 1650X800X1300 | 800
| | | 4BT3.9-G2 | 36/40 | 102X120 | 4 | 11 | ≤215 | 国Ⅱ | 1650X800X1300 | 800
| | | 4BTA3.9-G2 | 50/55 | 102X120 | 4 | 11 | ≤215 | 国Ⅱ | 1850X850X1300 | 820
| | | 4BTA3.9-G11 | 70/80 | 102X120 | 4 | 11 | ≤215 | 国Ⅱ | 1850X850X1300 | 900
| | | 4BTA3.9-G13 | | 102X120 | | | ≤ | 国Ⅱ | 1650X800X1300 |
| | | 6BT5.9-G1 | 86/92 | 102X120 | 6 | 17 | ≤214 | 国Ⅱ | 2200*850*1600 | 1060
| | | 6BT5.9-G2 | 86/92 | 102X120 | 6 | 17 | ≤214 | 国Ⅱ | 2200*850*1600 | 1060
| | | 6BTA5.9-G2 | 106/116 | 102X120 | 6 | 17 | ≤215 | 国Ⅱ | 2300*850*1600 | 1080
| | | 6BTAA5.9-G2 | 120/130 | 102X120 | 6 | 17 | ≤215 | 国Ⅱ | 2450*850*1600 | 1150
| | | 6BTAA5.9-G12 | 140/155 | 102*120 | 6 | 17 | ≤215 | 国Ⅱ | 2450*850*1600 | 1150
| | | 6CTA8.3-G1 | 163/183 | 114*135 | 6 | 28 | ≤205 | 国Ⅱ | 2450*850*1800 | 1450
| | | 6CTA8.3-G2 | 163/183 | 114*135 | 6 | 28 | ≤205 | 国Ⅱ | 2450*850*1800 | 1450
| | | 6CTAA8.3-G2 | 183/203 | 114*135 | 6 | 28 | ≤205 | 国Ⅱ | 2600*950*1800 | 1860
| | | 6CTAA8.3-G9 | | | | | ≤ | 国Ⅱ | |
| | | 6LTAA8.9-G2 | 220/240 | 114*145 | 6 | 28 | ≤197 | 国Ⅱ | 2800*1000*1800 | 2000
| | | 6LTAA8.9-G3 | 230/250 | 114*145 | 6 | 28 | ≤197 | 国Ⅱ | 2800*1000*1800 | 2300
| | | 6LTAA9.5-G3 | 250/275 | 116*148 | 6 | 28 | ≤197 | 国Ⅱ | 2800*1000*1800 | 2300
| | | 6LTAA9.5-G1 | 290/320 | 116*148 | 6 | 28 | ≤197 | 国Ⅱ | 2800*1000*1800 | 2500
| | | 6ZTAA13-G3 | 340/380 | 130*163 | 6 | 46 | ≤192 | 国Ⅱ | 3250*1360*2100 | 2700
| | | 6ZTAA13-G2 | 390/415 | 130*163 | 6 | 46 | ≤192 | 国Ⅱ | 3250*1360*2100 | 2700
| | | 6ZTAA13-G4 | 400/415 | 130*163 | 6 | 46 | ≤192 | 国Ⅱ | 3250*1360*2100 | 3200
| | | QSZ13-G2 | 400 | 130*163 | 6 | 46 | ≤212 | 国Ⅱ | 3250*1360*2100 | 3200
| | | QSZ13-G5 | 411/470 | 130*163 | 6 | 46 | ≤212 | 国Ⅱ | 3250*1360*2100 | 3200
| | | QSZ13-G3 | 450 | 130/163 | 6 | 46 | ≤212 | 国Ⅱ | 3250*1360*2100 | 3200
| | | QSB3.9-G2 | 63/70 | 102X120 | 4 | 11 | ≤230 | 国Ⅲ | 1850X850X1300 | 900
| | | QSB3.9-G3 | 79/88 | 102*120 | 4 | 11 | ≤214 | 国Ⅲ | 2200*850*1600 | 1080
| | | QSB5.9-G2 | 96/106 | 102*120 | 6 | 17 | ≤224 | 国Ⅲ | 2300*850*1600 | 1100
| | | QSB5.9-G3 | 120/132 | 102*120 | 6 | 17 | ≤215 | 国Ⅲ | 2450*850*1600 | 1200
| | | QSB6.7-G3 | 151/166 | 107*124 | 6 | 20 | ≤213 | 国Ⅲ | 2450*850*1800 | 1480
| | | QSB6.7-G4 | 168/185 | 107*124 | 6 | 20 | ≤213 | 国Ⅲ | 2450*850*1800 | 1480
| | | QSL8.9-G2 | 206/226 | 114*144.5 | 6 | 24 | ≤219 | 国Ⅲ | 2555*960*1650 | 2000
| | | QSL8.9-G3 | 220/242 | 114*144.5 | 6 | 24 | ≤213 | 国Ⅲ | 2555*960*1650 | 2000
| | | QSL8.9-G4 | 235/258 | 114*144.5 | 6 | 24 | ≤210 | 国Ⅲ | 2555*960*1650 | 2000
| | | QSZ13-G6 | 328/374 | 130*163 | 6 | 75 | ≤214 | 国Ⅲ | 3250*1360*2100 | 3200
| | | QSZ13-G7 | 367/419 | 130*163 | 6 | 75 | ≤209 | 国Ⅲ | 3250*1360*2100 | 3200
| | | QSZ13-G10 | | | | | ≤ | 国Ⅲ | |
| | | QSZ13-G11 | | | | | ≤ | 国Ⅲ | |
四、东风康明斯柴油发电机组配置：
| 标准配置 | 可选配置
| 发动机 | 启动免维护蓄电池及蓄电池连接线 | 50°散热水箱 电热式水套加热器 自动电源转换开关柜 外置、底座日用油箱 三遥通信控制系统 自动并机控制系统
| 发电机 | 输出断路器
| 40°散热水箱 | 智能控制屏
| 消音器、波纹管 | 钢式底架
五、神驰发电机OEM证书：
| 铭贝 | 上柴 | 上海乾能
| 斯坦福 | 深海 | 扬动
六、神驰发电机资质认证：
| 质量管理体系认证证书 | 环境管理体系认证证书 | 职业健康管理体系认证证书
七、神驰发电机生产制造：
| | |
| | |
八、神驰发电机海外参展：
| 阿联酋迪拜电力展 | 阿联酋迪拜电力展 | 广交会
| 广交会 | 美国拉斯维加斯展 | 美国拉斯维加斯展
上一条:
下一条:
