URL: https://www.jssenci.com/pd48661701.html
Accessed: 2026-11-01

汉马柴油发电机组-汉马发电机组 - 江苏神驰发电机
首页
神驰机电 公司简介
神驰集团
品牌文化
荣誉资质
五星服务
产品中心 小型柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
康明斯柴油发电机组
道依茨柴油发电机组
沃尔沃柴油发电机组
MTU奔驰柴油发电机组
汉马柴油发电机组
济柴柴油发电机组
新能源混合动力机组
乾能柴油发电机组
静音发电机组
低噪音发电机组
集装箱发电机组
移动柴油发电机组
发电机组控制系统
天然气发电机组
无人机发电机组
科技生产 科技研发
生产制造
检测检验
行业应用
新闻中心 公司新闻
展会活动
客户案例
行业资讯
信息公开栏
联系我们
首页 &raquo; 产品中心 &raquo; 汉马柴油发电机组 &raquo; 汉马柴油发电机组
|
loading
分享到：
汉马柴油发电机组
可选开架型/静音型/拖车型/集装箱型
汉马动力系列发动机均采用直列6缸、整体缸盖、四气门、顶置凸轮轴、后置齿轮系技术，柴油发动机采用高压共轨燃油喷射系统，天然气发动机采用WOODWARD公司电控天然气喷射系统，B10寿命达150万公里，可满足国六排放标准。
| 状态： |
| |
| 数量： |
| | |
|
| 询价 加入询价篮
| |
产品描述
一、 汉马柴油发电机组概述：
汉马动力系列发动机均采用直列6缸、整体缸盖、四气门、顶置凸轮轴、后置齿轮系技术，柴油发动机采用高压共轨燃油喷射系统，天然气发动机采用WOODWARD公司电控天然气喷射系统，B10寿命达150万公里，可满足国六排放标准。
二、汉马柴油发电机组产品特点：
三、汉马柴油发电机组规格参数：
| 汉马系列 汉马 SERIES (国Ⅲ排放 STAGEⅢ EMISSION )
| 机组型号Set Type | 机组输出功率（KW） （主用/备用） | 柴油机型号 Engine model | 柴油机功率（KW） 主用/备用 Prime/Standby | 缸径X行程（mm） Bore-stroke ratio | 缸数 Number of vat | 机油容量（L）Machine oil capacity | 燃油消耗 Fuel consumption g/kw·h | 排放 Discharge | 开架机组 Open Type
| 外形尺寸Overall Size (LXWXH)(mm) | 机组重量 Welght (kg)
| SC230HM | 230/253 | CM6D12F.250 30 | 250/275 | 128X153 | 6 | 30 | ≤200 | 国Ⅲ | |
| SC265HM | 265/290 | CM6D18F.290 30 | 290/319 | 118X150 | 6 | 34.5 | ≤240 | 国Ⅲ | |
| SC274HM | 274/300 | CM6D28F.300 30 | 300/330 | 128X153 | 6 | 34.5 | ≤200 | 国Ⅲ | |
| SC320HM | 320/350 | CM6D28F.350 30 | 350/385 | 128X153 | 6 | 41.6 | ≤200 | 国Ⅲ | |
| SC410HM | 410/450 | CM6D30F.408 30 | 450/490 | 130X161 | 6 | 41 | ≤195 | 国Ⅲ | |
四、神驰发电机OEM证书：
| 铭贝 | 上柴 | 上海乾能
| 斯坦福 | 深海 | 扬动
五、神驰发电机资质认证：
| 质量管理体系认证证书 | 环境管理体系认证证书 | 职业健康管理体系认证证书
六、神驰发电机生产制造：
| | |
| | |
七、神驰发电机海外参展：
| 阿联酋迪拜电力展 | 阿联酋迪拜电力展 | 广交会
| 广交会 | 美国拉斯维加斯展 | 美国拉斯维加斯展
上一条:
下一条:
