URL: https://www.jssenci.com/pd49102701.html
Accessed: 2026-11-13

乾能柴油发电机组-乾能发电机组 - 江苏神驰发电机
首页
神驰机电 公司简介
神驰集团
品牌文化
荣誉资质
五星服务
产品中心 小型柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
康明斯柴油发电机组
道依茨柴油发电机组
沃尔沃柴油发电机组
MTU奔驰柴油发电机组
汉马柴油发电机组
济柴柴油发电机组
新能源混合动力机组
乾能柴油发电机组
静音发电机组
低噪音发电机组
集装箱发电机组
移动柴油发电机组
发电机组控制系统
天然气发电机组
无人机发电机组
科技生产 科技研发
生产制造
检测检验
行业应用
新闻中心 公司新闻
展会活动
客户案例
行业资讯
信息公开栏
联系我们
首页 &raquo; 产品中心 &raquo; 乾能柴油发电机组 &raquo; 乾能柴油发电机组
|
loading
分享到：
乾能柴油发电机组
可选开架型/静音型/拖车型/集装箱型
根据发电机组的使用工况和特性而专研发的经济、高效型柴油机，马力更大、动力更强、排放更低，是电站的理想配套动力。
| 状态： |
| |
| 数量： |
| | |
|
| 询价 加入询价篮
| |
产品描述
一、乾能柴油发电机组概述：
根据发电机组的使用工况和特性而专研发的经济、高效型柴油机，马力更大、动力更强、排放更低，是电站的理想配套动力。经济性高，工作区域内燃油消耗率低，较低燃油消耗率198gkw.h。低噪声，发动机噪音低，轻松应对低噪声内燃机电站的噪声标准。可靠性高，集多国重型柴油机设计经验，发动机平均故障间隔期达4000小时以上，平均大修期大于12000小时。排放性好，满足非道路排放II阶段要求。
二、乾能柴油发电机组产品特点：
三、乾能柴油发电机组规格参数：
| 乾能系列 乾能 SERIES (国Ⅱ排放 STAGEⅡ EMISSION )
| 机组型号Set Type | 机组输出功率（KW） （主用/备用） | 柴油机型号 Engine model | 柴油机功率（KW） 主用/备用 Prime/Standby | 缸径X行程（mm） Bore-stroke ratio | 缸数 Number of vat | 机油容量（L）Machine oil capacity | 燃油消耗 Fuel consumption g/kw·h | 排放 Discharge | 开架机组 Open Type
| 外形尺寸Overall Size (LXWXH)(mm) | 机组重量 Welght (kg)
| | 120KW | QN8H163 | 120/171 | | | | | 国Ⅱ | |
| | 150KW备用 | QN8H163 | 120/171 | | | | | 国Ⅱ | |
| | 160KW | QN8H217 | 160/206 | | | | | 国Ⅱ | |
| | 180KW备用 | QN8H217 | 160/206 | | | | | 国Ⅱ | |
| | 180KW | QN9H245 | 180/227 | | | | | 国Ⅱ | |
| | 200KW备用 | QN9H245 | 180/227 | | | | | 国Ⅱ | |
| | 200KW | QN9H272 | 200/263 | | | | | 国Ⅱ | |
| | 250KW | QN9H340-1 | 250/308 | | | | | 国Ⅱ | |
| | 250KW | QN13H340 | 250/308 | | 6 | | | 国Ⅱ | |
| | 280KW | QN13H380 | 280/330 | | 6 | | | 国Ⅱ | |
| | 300KW备用 | QN13H380 | 280/330 | | 6 | | | 国Ⅱ | |
| | 320KW | QN13H435 | 320/375 | | 6 | | | 国Ⅱ | |
| | 350KW备用 | QN13H435 | 320/375 | | 6 | | | 国Ⅱ | |
| | 350KW | QN13H516 | 380/450 | | 6 | | | 国Ⅱ | |
| | 400KW备用 | QN13H516 | | | 6 | | | 国Ⅱ | |
| | 400KW | QN26H571 | 420/510 | | 12 | | | 国Ⅱ | |
| | 450KW备用 | QN26H571 | | | 12 | | | 国Ⅱ | |
| | 450KW | QN26H612 | 450/550 | | 12 | | | 国Ⅱ | |
| | 500KW备用 | QN26H612 | | | 12 | | | 国Ⅱ | |
| | 500KW | QN26H680 | 500/610 | | 12 | | | 国Ⅱ | |
| | 550KW备用 | QN26H680 | | | 12 | | | 国Ⅱ | |
| | 600KW | QN28H816 | 600/660 | | 12 | | | 国Ⅱ | |
| | 600KW | QN28H843 | 620/720 | | 12 | | | 国Ⅱ | |
| | 650KW备用 | QN28H843 | | | 12 | | | 国Ⅱ | |
| | 650KW | QN28H884 | 650/780 | | 12 | | | 国Ⅱ | |
| | 700KW备用 | QN28H884 | | | 12 | | | 国Ⅱ | |
| | 700KW | QN28H960 | 700/840 | | 12 | | | 国Ⅱ | |
| | 750KW备用 | QN28H960 | | | 12 | | | 国Ⅱ | |
| | 720KW | QN28H1100 | 720/936 | | 12 | | | 国Ⅱ | |
| | 800KW备用 | QN28H1100 | | | 12 | | | 国Ⅱ | |
| | 750KW | QN28H1150 | 750/966 | | 12 | | | 国Ⅱ | |
| | 850KW备用 | QN28H1150 | | | 12 | | | 国Ⅱ | |
| | 800KW | QN32H1210 | 800/1020 | | 12 | | | 国Ⅱ | |
| | 900KW备用 | QN32H1210 | | | 12 | | | 国Ⅱ | |
| | 850KW | QN32H1280 | 850/1070 | | 12 | | | 国Ⅱ | |
| | 950KW备用 | QN32H1280 | | | 12 | | | 国Ⅱ | |
| | 900KW | QN32H1340 | 900/1120 | | 12 | | | 国Ⅱ | |
| | 1000KW备用 | QN32H1340 | | | 12 | | | 国Ⅱ | |
| | 950KW | QN32H1420 | | | 12 | | | 国Ⅱ | |
| | 1000KW | QN32H1480 | | | 12 | | | 国Ⅱ | |
四、神驰发电机OEM证书：
| 铭贝 | 上柴 | 上海乾能
| 斯坦福 | 深海 | 扬动
五、神驰发电机资质认证：
| 质量管理体系认证证书 | 环境管理体系认证证书 | 职业健康管理体系认证证书
六、神驰发电机生产制造：
| | |
| | |
七、神驰发电机海外参展：
| 阿联酋迪拜电力展 | 阿联酋迪拜电力展 | 广交会
| 广交会 | 美国拉斯维加斯展 | 美国拉斯维加斯展
上一条:
下一条:
