URL: https://www.jssenci.com/yuchaiguosichaiyoufadianjizu.html
Accessed: 2026-11-13

玉柴国四柴油发电机组 - 江苏神驰机电有限公司
首页
神驰机电 公司简介
神驰集团
品牌文化
荣誉资质
五星服务
产品中心 小型柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
康明斯柴油发电机组
道依茨柴油发电机组
沃尔沃柴油发电机组
MTU奔驰柴油发电机组
汉马柴油发电机组
济柴柴油发电机组
新能源混合动力机组
乾能柴油发电机组
静音发电机组
低噪音发电机组
集装箱发电机组
移动柴油发电机组
发电机组控制系统
天然气发电机组
无人机发电机组
科技生产 科技研发
生产制造
检测检验
行业应用
新闻中心 公司新闻
展会活动
客户案例
行业资讯
信息公开栏
联系我们
首页 &raquo; 产品中心 &raquo; 玉柴柴油发电机组 &raquo; 玉柴国四柴油发电机组
|
loading
分享到：
玉柴国四柴油发电机组
| 状态： |
| |
| 数量： |
| | |
|
| 询价 加入询价篮
| |
产品描述
一、玉柴柴油发电机组概述：
广西玉柴发动机是采用德国FEV技术所开发的产品。机体、气缸盖采用合金铸铁，强化程度高，采用整体锻钢曲轴，滑动轴承，体积小重量轻，可靠性高；大修期大于12000小时。该机组具有结构紧凑、功率储备大、可靠性高、调速性能好等特点。
二、玉柴柴油发电机组产品特点：
三、玉柴柴油发电机组规格参数：
| 机组型号：SC375YC
| 生 产 厂 家 | 江苏神驰机电有限公司
| 符 合 标 准 | 符合ISO8528-2005和GB/T2820-2009《往复式内燃机驱动的交流发电机组》标准。
| 额定功率（KW/kVA） | 300/375 | 稳态电压调整率 | ≤±0.5%
| 备用功率（KW/kVA） | 330/412.5 | 瞬态电压调整率 | ≤+20～-15%
| 额定频率（HZ） | 50HZ | 电压恢复时间 | ≤1.5S
| 额定电压（V） | 230/400V | 电压波动率 | ≤5%
| 额定电流（A） | 540 | 频率调整率 | ≤5%
| 接线方式 | 三相四线 | 瞬态频率调整率 | ≤±5%
| 机组净重（kg） | 5200 | 频率稳定时间 | ≤5S
| 机 组 尺 寸（mm） 长×宽×高 | 3500*2480*2480 | 频率波动率 | ≤0.5%
| 相对湿度 | 95%
| 启动方式 | 电启动 | 噪音（分贝） | ≤95dB（7米） ≤100dB（100米）
| 环境温度 | -15℃～45℃ | 海拔高度 | ≤1000M
| 油箱容积 | 800L日用油箱 | 方舱外壳颜色 | 丛林迷彩色（新式）
| 柴 油 机 技 术 | | |
| 生 产 厂 家 | 广西玉柴船电动力有限公司
| 型 号 | YCMJ12520-D40 | 额定转速（RPM/m） | 1500
| 功率（KW） | 350/385 | 启动方式 | 24VDC 电启动
| 燃油喷射方式 | 高压共轨 | 燃油消耗量（L/h） | ≤84.13
| 缸 体 数 | 6缸 | 机油容量（L） | 37
| 缸径/行程（mm） | 131*145 | 烟 度（FSU） | ≤1
| 起动时间（S） | ≤5 | 排气温度（℃） | ≤550
| 润滑方式 | 压力润滑 | 气缸总排量（L） | 11.73
| 冷却方式 | 整体自带风扇闭式 循环水冷 | 柴油规格等级 | 中国 0#轻柴油
| 调速方式 | 电控 | 压 缩 比 | 14:1
| 气缸排列方式 | 立式直列 | 进气方式 | 增压中冷
| 排放标准 | 四阶段 | 尾气处理 | 带后处理
| 工作循环 | 四冲程 | 发动机大修时间 | ≧2000h
| 发电机技术 | | |
| 生 产 厂 家 | 江苏神驰机电有限公司
| 型 号 | SC314G300D7 | 结 构 | 一体式
| 额定功率（KW） | 300 | 过载能力 | 过载 10%一小时
| 备用功率（KW） | 330 | 连接方式 | 单轴承
| 额定容量 KVA | 400 | 短时电流 | 150%10S
| 类 型 | 无刷自励 | 电 制 | 三相四线，中性点接地
| 绝缘等级 | H 级 | 功率因素 | 0.8 滞后
| 防护等级 | IP23 | 电压调节范围 | ≧±5%
| 额定电压 | 400V | 额定频率 | 50HZ
| 波形畸变率 | 2% | 电机效率 | 96%
四、玉柴柴油发电机组配置：
| 标准配置 | 可选配置
| 发动机 | 启动免维护蓄电池及蓄电池连接线 | 50°散热水箱 电热式水套加热器 自动电源转换开关柜 外置、底座日用油箱 三遥通信控制系统 自动并机控制系统
| 发电机 | 输出断路器
| 40°散热水箱 | 智能控制屏
| 消音器、波纹管 | 钢式底架
五、神驰发电机OEM证书：
| 铭贝 | 上柴 | 上海乾能
| 斯坦福 | 深海 | 扬动
六、神驰发电机资质认证：
| 质量管理体系认证证书 | 环境管理体系认证证书 | 职业健康管理体系认证证书
七、神驰发电机生产制造：
| | |
| | |
八、神驰发电机海外参展：
| 阿联酋迪拜电力展 | 阿联酋迪拜电力展 | 广交会
| 广交会 | 美国拉斯维加斯展 | 美国拉斯维加斯展
上一条:
下一条:
