URL: https://www.jssenci.com/pd40401701.html
Accessed: 2026-11-14

潍柴柴油发电机组-潍柴发电机组 - 江苏神驰发电机
首页
神驰机电 公司简介
神驰集团
品牌文化
荣誉资质
五星服务
产品中心 小型柴油发电机组
玉柴柴油发电机组
上柴柴油发电机组
潍柴柴油发电机组
康明斯柴油发电机组
道依茨柴油发电机组
沃尔沃柴油发电机组
MTU奔驰柴油发电机组
汉马柴油发电机组
济柴柴油发电机组
新能源混合动力机组
乾能柴油发电机组
静音发电机组
低噪音发电机组
集装箱发电机组
移动柴油发电机组
发电机组控制系统
天然气发电机组
无人机发电机组
科技生产 科技研发
生产制造
检测检验
行业应用
新闻中心 公司新闻
展会活动
客户案例
行业资讯
信息公开栏
联系我们
首页 &raquo; 产品中心 &raquo; 潍柴柴油发电机组 &raquo; 潍柴柴油发电机组
|
loading
分享到：
潍柴柴油发电机组
功率范围：15-250KW 可选开架型/静音型/拖车型/集装箱型
潍柴小功率发电机组采用四冲程直喷式柴油机，体积小、 功率大。发电机选用STC系列或无刷系列三次谐波自励恒压，启动电机能力强，整个机组外形美观，性能可靠，适用于要求价廉物美的用户。
| 状态： |
| |
| 数量： |
| | |
|
| 询价 加入询价篮
| |
产品描述
一、潍柴柴油发电机组概述：
潍柴小功率发电机组采用四冲程直喷式柴油机，体积小、 功率大。发电机选用STC系列或无刷系列三次谐波自励恒压，启动电机能力强，整个机组外形美观，性能可靠，适用于要求价廉物美的用户。
二、潍柴柴油发电机组产品特点：
三、潍柴柴油发电机组规格参数：
| 潍柴系列 WEICHAI SERIES (国Ⅱ排放 STAGEⅡ EMISSION )
| 机组型号Set Type | 机组输出功率（KW） （主用/备用） | 柴油机型号 Engine model | 柴油机功率（KW） 主用/备用 Prime/Standby | 缸径X行程（mm） Bore-stroke ratio | 缸数 Number of vat | 机油容量（L）Machine oil capacity | 燃油消耗 Fuel consumption g/kw·h | 排放 Discharge | 开架机组 Open Type
| 外形尺寸Overall Size (LXWXH)(mm) | 机组重量 Welght (kg)
| | | WP2.3D33E200 | 30/33 | 89X92 | 4 | 8 | ≤212 | 国Ⅱ | 1600X760X1200 | 620
| | | WP2.3D40E200 | 36/40 | 89X92 | 4 | 8 | ≤216 | 国Ⅱ | 1680X760X1200 | 680
| | | WP2.3D48E200 | 44/48 | 89X92 | 4 | 8 | ≤220 | 国Ⅱ | 1750X760X1350 | 720
| | | WP4.1D66E200 | 60/66 | 105X118 | 4 | 13 | ≤235 | 国Ⅱ | 1950X950X1400 | 860
| | | WP4.1D80E200 | 72/80 | 105X118 | 4 | 13 | ≤235 | 国Ⅱ | |
| | | WP4.1D100E200 | 90/100 | 105X118 | 4 | 13 | ≤201 | 国Ⅱ | 2100X950X1500 | 1130
| | | WP6D132E200 | 120/132 | 105X130 | 6 | 18 | ≤205 | 国Ⅱ | 2400X950X1500 | 1330
| | | WP6D152E200 | 138/152 | 105X130 | 6 | 18 | ≤205 | 国Ⅱ | 2400X950X1500 | 1400
| | | WP6D167E200 | 150/167 | 105X130 | 6 | 18 | ≤205 | 国Ⅱ | |
| | | WP10D200E200 | 182/200 | 126X130 | 6 | 24 | ≤215 | 国Ⅱ | 2900X1200X1800 | 1800
| | | WP10D238E200 | 216/238 | 126X130 | 6 | 24 | ≤215 | 国Ⅱ | 2900X1200X1800 | 1980
| | | WP10D264E200 | 240/264 | 126X130 | 6 | 24 | ≤215 | 国Ⅱ | 2900X1200X1800 | 2200
| | | WP12D317E200 | 288/317 | 126X155 | 6 | 24 | ≤210 | 国Ⅱ | 3000X1200X2000 | 2550
| | | WP10D320E200 | 291/320 | 126X130 | 6 | 24 | ≤210 | 国Ⅱ | 3000X1200X2000 | 2380
| | | WP13D385E200 | 350/385 | 127X165 | 6 | 36 | ≤210 | 国Ⅱ | 3050X1250X2100 | 2820
| | | WP13D405E200 | 405 | 127X165 | 6 | 36 | ≤200 | 国Ⅱ | 3050X1250X2100 | 3500
| | | WP3.2D28E310 | 25/27.5 | 98X105 | 4 | 9 | ≤212 | 国Ⅲ | |
| | | WP3.2D36E310 | 33/36.3 | 98X105 | 4 | 9 | ≤212 | 国Ⅲ | |
| | | WP3.2D44E310 | 36.8/44 | 98X105 | 4 | 9 | ≤212 | 国Ⅲ | |
| | | WP4.1D66E310 | 60/66 | 105X118 | 4 | 13 | ≤205 | 国Ⅲ | |
| | | WP4.1D84E310 | 74.5/84 | 105X118 | 4 | 13 | ≤205 | 国Ⅲ | |
| | | WP4.1D105E310 | 96/105 | 105X118 | 4 | 13 | ≤205 | 国Ⅲ | |
| | | WP4.6ND120E310 | 110/112 | 108X125 | 4 | 16 | ≤205 | 国Ⅲ | |
| | | WP4.6ND138E310 | 125/138 | 108X125 | 4 | 16 | ≤205 | 国Ⅲ | |
| | | WP4.6ND148E310 | 135/148 | 108X125 | 4 | 16 | ≤205 | 国Ⅲ | |
| | | WP6D152E200 | 138/152 | 105X130 | 6 | 16 | ≤205 | 国Ⅲ | |
| | | WP7D185E310 | 168/185 | 108X136 | 6 | 24 | ≤205 | 国Ⅲ | |
| | | WP7D240E310 | 218/240 | 108X136 | 6 | 24 | ≤215 | 国Ⅲ | |
| | | WP7D264E310 | 235/264 | 108X136 | 6 | 24 | ≤215 | 国Ⅲ | |
| | | WP10D264E200 | 240/264 | 126X130 | 6 | 24 | ≤215 | 国Ⅲ | |
| | | WP10D320E200 | 291/320 | 126X130 | 6 | 24 | ≤215 | 国Ⅲ | |
| | | WP13D385E310 | 350/385 | 127X165 | 6 | 30 | ≤210 | 国Ⅲ | |
| | | WP13D440E310 | 392/440 | 127X165 | 6 | 30 | ≤205 | 国Ⅲ | 3050X1250X2100 | 3680
| | | WP13D490E310 | 450/490 | 127X165 | 6 | 30 | ≤205 | 国Ⅲ | |
四、潍柴柴油发电机组配置：
| 标准配置 | 可选配置
| 发动机 | 启动免维护蓄电池及蓄电池连接线 | 50°散热水箱 电热式水套加热器 自动电源转换开关柜 外置、底座日用油箱 三遥通信控制系统 自动并机控制系统
| 发电机 | 输出断路器
| 40°散热水箱 | 智能控制屏
| 消音器、波纹管 | 钢式底架
五、神驰发电机OEM证书：
| 铭贝 | 上柴 | 上海乾能
| 斯坦福 | 深海 | 扬动
六、神驰发电机资质认证：
| 质量管理体系认证证书 | 环境管理体系认证证书 | 职业健康管理体系认证证书
七、神驰发电机生产制造：
| | |
| | |
八、神驰发电机海外参展：
| 阿联酋迪拜电力展 | 阿联酋迪拜电力展 | 广交会
| 广交会 | 美国拉斯维加斯展 | 美国拉斯维加斯展
上一条:
下一条:
