URL: https://www.senci.com/index.php?c=article&id=971
Accessed: 2026-11-14

SC62DCE 60kva Diesel Generator Set with Cummins Engine INDUSTRIAL DIESEL GENERATOR SET 神驰机电股份有限公司
ENGLISH
ENGLISH
nigeria
中文
HOME
ABOUT
PRODUCT
NEWS
CONTACT
DOWNLOADS
SUPPORT
FAQs
Quality Inspection
ENGLISH
中文
HOME
ABOUT
PRODUCT
NEWS
CONTACT
DOWNLOADS
SUPPORT
Exhibition Catalog
INVERTER GENERATOR
GASOLINE GENERATOR
DIESEL GENERATOR
INDUSTRIAL DIESEL GENERATOR SET
WELDING GENERATOR
HIGH PRESSURE WASHER
NEW ENERGY SERIES
WATER PUMP
ENGINE
GARDEN TOOLS
ALTERNATOR
HOME > PRODUCT > INDUSTRIAL DIESEL GENERATOR SET > SC62DCE 60kva Diesel Generator Set with Cummins Engine
Feature
Technical details
Model
SC62DCE
Generator Size 2500*1000*1600mm L×W×H
Model
SC62DCE
Type Micro-Computer Control Automatic Diesel Generator
Rated Power 50kw/62kva
Max Power 55kw/68kva
Rated Voltage 400/230V
Max current output 90A
Rated Frequency 50Hz
Power Factor 0.8
Generator protection level IP33
Cummins Diesel Engine Powered by reliable Cummins engines including 4BTA3.9-G2 and 6CTA8.3-G2 models
Full Customization Offers full customization options
Wide Power Range Available from 17kVA to 440kVA to meet various power requirements
Certificate Available CE;ISO;OEM Authorization etc.
OEM & ODM Service Supports OEM;ODM services with 16 R&D engineers
Optional AC Alternator Brands STAMFORD;LEROY SOMER;SENCI;Marathon
Optional Controller Brands SmartGen;DSE;MEBAY;ComAp
Engine Brand: CumminsEngine
model: 4BTA3.9-G2Engine
Rated Power: 58KW
Starting system: 24V DC electrical start
Combustion chamber system: direct injection
Number of cylinders: 4Bore×Stroke: 102×120 mm
Displacement: 3.9L
Speed adjust way: electron speed regulator
Oil capacity: 16.4L
Air inlet way: Turbocharging
Cooling way: Cool in water
Starting way: Electric start
Alternator Brand: Stanford
Alternator Model: S1L2-Y1Alternator
Rated Power: 50KW
Rated speed: 1500 r/minInsulation
Class: Class H
Alternator protection level: IP23
Mode of connection: Three-phase four-wire, Y-type connection
Voltage adjust mode: AVR(automatic voltage regulator)
Output Frequency: 50Hz
Output Power Factor: COSΦ=0.8(hysteresis)
Frequency adjustment rate: ≤±0.5%(steady state); +10~-7%(instantaneous state)
Voltage adjustment rate: ≤±0.5%(steady state); +20~-15%(instantaneous state)
Voltage fluctuation rate: ≤±0.5%
Display format: DSE7320
Diesel engine monitoring content: Oil pressure, water temperature, engine speed, battery voltage, frequency
Integrated supervision: Voltage, current, three-phase detection
Protection function: Low oil pressure, overspeed, high water temperature, overcurrent and other anomalies
General power range reference
Power section range: 50HZ 24-3000KVA, 60HZ 18-3000KVA
contact
A : No.46 Jiade Road, Caijiagang Subdistrict, Liangjiang New Area, Chongqing, China
T : 400-667-7967 / (023) 6829-0000
E : senci@senci.com
W:www.senci.com
DIESEL GENERATORS & PUMPS
SENCI INDUSTRIAL GENSET
link
Home
ABOUT
PRODUCT
NEWS
CONTACT
DOWNLOADS
SUPPORT
Exhibition Catalog
Follow
Senci Electric Machinery Co.. Ltd.
Copyright@2024 SENCI all rights reserved.
备案号：渝ICP备14004660号-4
