URL: https://www.gas-chp.com/sale-12673261-three-phase-biogas-generator-set-127v-250kw-biogas-powered-electric-generator.html
Accessed: 2026-10-28

Three Phase Biogas Generator Set , 127V 250KW Biogas Powered Electric Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Biogas Generator Set
>
Three Phase Biogas Generator Set , 127V 250KW Biogas Powered Electric Generator
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
Three Phase Biogas Generator Set , 127V 250KW Biogas Powered Electric Generator
| Brand Name:
| SevenPower
| Model Number:
| SP250B
| MOQ:
| 1 Set
| Price:
| Negotiable
| Payment Terms:
| L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Fuel:
Biogas
CH4:
>=55%
Frequency:
60Hz
RPM:
1800
Start:
Electrical Auto Start
Engine Type:
Water-cooled
Overhauling Time:
25000hours
Altitude:
Highlight:
biogas operated generator
, methane engine generator
Product Description
60Hz Remote Monitoring 250KW 300KVA 3 Phase Biogas Genset 127V Green Energy CE Certified
Biogas is well known as clean energy, biogas generator set solved the problem of livestock waste, reduce greenhouse gas emissions, generate electricity to achieve maximum utilization of resources.
Why SevenPower?
- Environmentally friendly design
- Long time research and development and testing for high reliability
- Maximum lower the noise level
- Maintenance friendly thanks to easy access
- Long service intervals
- Suitable for mains parallelling
- CE approved
After – sale Service
- Installation guide and maintenance manual
- Guide user to install the machine and debug the machine for free.
- Training the operators for safe operation
- Supply the spare parts during the whole service life.
- Overseas maintenance service
- Collecting feedbacks from end user ,avoid potential problem and solve problems in time.
CHP Main Specifications
| Item | | Model | SP250B
| | fuel | — | Biogas
| | marks | — | Synchro Genset
| CHP | electrical output(KWe) | kVA/kWe | Continuous Power
| 313/250
| frequency | Hz | 60
| voltage | V | 110/220
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 3500*1800*2000
| net weight | kg | 4000
| Biogas consumption | m 3 /kW.h | 0.41
| Biogas consumption for one hours | m3/h | 102.5
| db(A)@7m | — | 59
| Certificate | — | CE
| ignition system | — | Altronic
| speed governor | — | Woodward
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| MCB | — | ABB
| GCB | — | ABB
| Controller | | | ComAp/CZ
| Engine | Engine model | — | MAN MT13
| Engine type | — | 6 cylinders,4stroke,water-coolled
| RPM | — | 1800
| Compression Ratio | — | 11.0
| Displacement | — | 12.419L
| Oil capacity | — | 40L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| Alternator | model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
Biogas Requirements
| Composition | Content
| CH4 | &ge;55%
| fluctuations value of biogas in pipeline | <0.2Kpa
| hydrogen | <10%
| sulfide, including hydrogen sulphide | <200mg/m3
| chlorine fluorine compounds,mainly chlorofluoromethane | <15mg/m3
| silicium | <0.7mg/m3
| ammonia | <15mg/m3
| liquid oil and hydrocarbons | <50mg/m3
| particles | <5&mu;m Impurity content<30mg/m3
For more information about the genset, please consult with your sales representative.Thanks.
Tags:
biogas operated generator
biogas electric generator
methane engine generator
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
