URL: https://www.gas-chp.com/sale-14275657-natural-gas-chp-generator-set-ce-certification-200kw-250kva-50hz.html
Accessed: 2026-11-13

Natural Gas CHP Generator Set CE Certification 200KW 250KVA 50Hz
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Natural Gas CHP
>
Natural Gas CHP Generator Set CE Certification 200KW 250KVA 50Hz
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
Natural Gas CHP Generator Set CE Certification 200KW 250KVA 50Hz
| Brand Name: | SevenPower
| Model Number: | SP200N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Fuel:
Natural Gas, Biogas Is Available On Request
Electrical Output:
200kw
Frequency:
50Hz, 60Hz Is Available On Request
Engine Type:
Water Cooled
Alternator Type:
Air Cooled
Color:
White Or Black, Other Colors Please Consult With The Sales
Emissions:
Sounproof Canopy:
With
Highlight:
Natural Gas CHP Generator Set
, 200KW Natural Gas CHP
, CE Natural Gas Cogen
Product Description
200KW 250KVA 50Hz Natural Gas CHP Generator Set With CE Certification
Features:
Warranty: 1 year
Frequency: 50Hz, 60Hz is available on request
Efficiency: Above 83%
Cooling System: Engine Water-cooled, Alternator Air-cooled
Voltage: 400/230V, other voltage is available on request
Function: Supply electricity and heating
Support and Services:
Pre-Installation Support
Before installation, we can provide a wide range of services to ensure your CHP system will run optimally. Our engineers can design custom system configurations, and provide installation and testing guidance.
Post-Installation Support
We provide ongoing support to ensure your CHP system is operating at peak efficiency. Our team can provide remote monitoring, troubleshooting, and maintenance services, as well as onsite training and technical support.
24/7 Emergency Support
We also provide 24/7 emergency support to ensure your CHP system is always running smoothly. Our experienced engineers are available to answer any questions or address any issues you may have.
CHP Main Specifications
| tem | | Model | SP200N
| | fuel | — | Natural Gas
| | marks | — | Synchro CHP
| CHP | electrical output(KWe) | kVA/kWe | Continuous Power
| 250/200
| thermal output(KWe) | kWt | 285
| electrical efficiency | % | 34.4%
| thermal efficiency | % | 48.9%
| overall efficiency | % | 83.3%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 4-15
| dimension (soundproof type) | mm*mm*mm | 3300*1800*1900
| net weight | kg | 4500
| NG consumption | m3/kW.h | 0.295
| db(A)@7m | — | 59
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| solenoid valve | — | Kromschroeder
| gas pressure gauge | — | Dungs
| Lambda auto control | — | yes
| MCB | — | ABB
| GCB | — | ABB
| Controller | | | ComAp
| Engine | Engine type | — | 6 cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 10.5
| Displacement | — | 14.2L
| Oil capacity | — | 30L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| Alternator | model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
Why SevenPower?
- Environmentally friendly design
- Long time research and development and testing for high reliability
- Comprehensive heat insulation to minimize heat losses
- Water-to-water heat exchanger/SWEP, self-developed exhaust heat exchanger which is made of full stainless steel #316 instead of universal carbon steel which get rusty easily.
- CHP inner pipeline is made of full stainless steel.
- Maximum lower the noise level
- Maintenance friendly thanks to easy access
- Long service intervals
- Suitable for mains parallelling
- CE approved
SevenPower Natural Gas CHP 200KW On Site Picture(Europe)
For more information about the 200KW CHP, please consult with your sales representative.Thanks.
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
Tags:
natural gas cogeneration
natural gas cogen
natural gas combined heat and power
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
