URL: https://www.gas-chp.com/sale-14271862-10kw-bhkw-natural-gas-chp-generator-ce-certified.html
Accessed: 2026-11-13

10KW BHKW Natural Gas CHP Generator CE Certified
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Natural Gas CHP
>
10KW BHKW Natural Gas CHP Generator CE Certified
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
10KW BHKW Natural Gas CHP Generator CE Certified
| Brand Name: | SevenPower
| Model Number: | SP10N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Product Name:
CE Certified Natural Gas CHP Generator
Fuel:
Natural Gas, Biogas Is Available On Request
Frequency:
60Hz
RPM:
1800/60Hz, 50Hz Is Available On Request
Engine Cooling:
Water Cooled
Alternator Cooling:
Air Cooled
Controller:
ComAp Or Deepsea
Soundproof Canopy:
With
Emissions:
Color:
White Or Black
Highlight:
10KW Natural Gas CHP Generator
, CE Natural Gas CHP Generator
, Water Cooled Natural Gas Generator
Product Description
CE Certified 10KW Natural Gas CHP Generator
Description
The implementation of the gas generator set cogeneration, broke the traditional mode of management, power generation, heating, hot water supply, refrigeration and environmental pollution control and so on many work as a whole, with the minimum funding, resources and environmental costs, in exchange for the highest investment benefit, energy conversion efficiency and effectiveness of energy facilities, is kill several birds with one stone.
Why Choose us?
- More than 10years experience in CHP
- Suitable for 24hours continuous running.
- Recover heat from engine jacket water and exhaust, 2 recovery sources, high efficiency
- Fully open design, easy for maintenance
- Low noise level
- Multiple units in parallel up to 99 units
- 1 Year/6000hours quality gurantee
- CE approved
- NOx and CO below 100ppm reach European emission standard
Specification of Natural Gas CHP Generator
| | Model | SP10N
| fuel | — | NG
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 13/10
| thermal output(KWt) | kWt | 24.4
| electrical efficiency | % | 25.6%
| thermal efficiency | % | 62.6%
| overall efficiency | % | 88.2%
| frequency | Hz | 60
| voltage | V | 120/240
| gas inlet pressure | kPa | 3-5kpa
| dimension (soundproof type) | mm*mm*mm | 1630*780*940
| net weight | kgs | 580
| NG consumption | m3/kW.h | 0.396
| NG consumption per hour | m3/h | 39.6
| standard type-db(A)@7m | — | 57
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | made of full stainless steel
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
For more information about the 10kw Cogeneration, please consult with your sales representative.Thanks.
Tags:
natural gas cogeneration
natural gas cogen
natural gas combined heat and power
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
