URL: https://www.gas-chp.com/sale-14271817-water-heating-natural-gas-generator-with-chp-50hz-120kw.html
Accessed: 2026-11-13

Water Heating Natural Gas Generator With CHP 50Hz 120kw
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Natural Gas CHP
>
Water Heating Natural Gas Generator With CHP 50Hz 120kw
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
Water Heating Natural Gas Generator With CHP 50Hz 120kw
| Brand Name: | SevenPower
| Model Number: | SP120N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Product Name:
120kw Natural Gas Generator
Frequency:
50Hz
Voltage:
400/230V
Phase:
3phase
Soundproof Canopy:
With
Fuel:
Natural Gas
Gas Pressure:
3-5kpa
Application:
Water Heating
Highlight:
120kw Natural Gas CHP
, Water Heating Natural Gas CHP
, 50Hz Gas Generator With CHP
Product Description
50Hz 120kw Natural Gas CHP For Water Heating
120KW CHP Main Specifications
| Model | SP120N
| fuel | — | Natural Gas
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 150/120
| thermal output(KWe) | kWt | 177
| electrical efficiency | % | 34.1%
| thermal efficiency | % | 50.4%
| overall efficiency | % | 84.5%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 2600*1550*1650
| net weight | kg | 2700
| NG consumption | m 3 /kW.h | 0.297
| db(A)@7m | — | 58
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| ignition system | — | Impco
| speed governor | — | Woodward
| mixer | — | Venturi type
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| solenoid valve | — | Kromschroeder
| gas pressure gauge | — | Dungs
| Lambda auto control | — | Available on request with extral cost
| catalyst converter | — | Available on request with extral cost
| MCB | — | ABB
| GCB | — | ABB
Basic principle of natural gas CHP
At present, the most popular technology of natural gas cogeneration in the world is to use waste heat of natural gas generator set.
The exhaust gas temperature from the exhaust pipe of the generator is up to 560°C, and the heat energy of the exhaust gas is absorbed by the thermal multiplexing device (exhaust gas boiler). At the same time, the exhaust gas temperature of the generator is controlled between 100°C and 130°C, which not only produces heat energy, but also makes the engine run more efficiently and economically.
Why Use Naturel Gas?
1) High calorific value of natural gas and great heat utilization potential;
2) Natural gas generator sets have long service life, low maintenance cost, less emissions, clean and environmental protection;
3) The one-time investment cost of natural gas generating units is relatively low;
4) The urban natural gas pipe network system is gradually forming a complete set. Natural gas has become the preferred energy for urban small self-provided power stations, which has a promising development prospect.
5) At present, medium and small power (below 2MW) natural gas generating units have relatively mature technology, providing technical guarantee for realizing cogeneration in a small system, so that users can make various forms of independent choice for cogeneration.
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
For more information about each CHP, please consult with your sales representative.Thanks.
Tags:
natural gas cogeneration
natural gas cogen
natural gas combined heat and power
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
