URL: https://www.gas-chp.com/sale-13699243-50hz-80kw-100kva-natural-gas-generator-powered-by-cummins-converted-gas-engine.html
Accessed: 2026-10-29

50Hz 80KW 100KVA Natural Gas Generator Powered By Cummins Converted Gas Engine
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Natural Gas Generator Set
>
50Hz 80KW 100KVA Natural Gas Generator Powered By Cummins Converted Gas Engine
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
50Hz 80KW 100KVA Natural Gas Generator Powered By Cummins Converted Gas Engine
| Brand Name: | SevenPower
| Model Number: | SP100N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Engine:
Chinese Brand Gas Engine Yuchai
Engine Cooling:
Water Cooling
Cylinders:
6
RPM:
1500/50Hz
Alternator:
Meccalte, Leroy Somer Or Other Brands Available On Request
Controller:
ComAp Or Deepsea
Alternator Cooling:
Air Cooling
Soundproof Canopy:
With Or Without
Highlight:
100KVA Natural Gas Generator
, 80KW Natural Gas Generator
, Cummins Converted Gas Engine
Product Description
50Hz 80KW 100KVA Natural Gas Generator Powered By Cummins Converted Gas Engine
SevenPower specialized in natural gas / biogas / LPG generator set / CHP / CCHP with power range from 8kw to 1000kw.
With more than 15years experience in this business, SevenPower has built up long business relationship with customers oversea, distributors in Germany, Italy, Czech Republic....
| Partners
| Engine | Alternator | Controller
| CUMMINS | Leroy Somer | ComAp
| STEYR | Marathon | DeepSea
| MAN | Meccalte |
| DEUTZ | Stamford |
| Yuchai | Faraday |
| Shangchai | |
Main Specifications
| Item | | Model | SP90N
| | fuel | — | NG
| | marks | — | Synchro CHP
| CHP | electrical output(KWe) | kVA/kWe | Continuous Power
| 100% | 75% | 50%
| 106/85 | 80/64 | 42.5
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 4-15kpa
| dimension (soundproof type) | L*W*H mm | 2600*1550*1750
| net weight | kg | 2500
| gross weight | kgs | 2550
| lowest NOx | ppm | 350
| lowest CO | ppm | 350
| NG consumption | m3/kW.h | 0.3
| db(A)@7m | — | 58
| Certificate | — | CE
| mixer | — | Venturi type
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| MCB | — | ABB
| GCB | — | ABB
| Controller | | | ComAp
| Engine | Engine brand | — | Yuchai
| Engine type | — | 6 cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 11.5
| Displacement | — | 7.8L
| Oil capacity | — | 23L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| Alternator | model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
For more information about our products, please feel free to contact with our sales team.
Tags:
quiet natural gas generator
natural gas genset
cng generator set
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
