URL: https://www.gas-chp.com/sale-13695413-eu-ce-certification-cummins-natural-gas-generator-water-cooled-100kw-with-chp.html
Accessed: 2026-10-29

EU CE Certification Cummins Natural Gas Generator Water Cooled 100kw With CHP
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
CHP Generator
>
EU CE Certification Cummins Natural Gas Generator Water Cooled 100kw With CHP
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
EU CE Certification Cummins Natural Gas Generator Water Cooled 100kw With CHP
| Brand Name: | SevenPower
| Model Number: | SP100N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Engine:
Converted Cummins 6CTA
Engine Cooling:
Water Cooling
Cylinders:
6
RPM:
1500/50Hz
Alternator:
Meccalte, Leroy Somer Or Other Brands Available On Request
Alternator Cooling:
Air Cooling
Heat Recovery:
Engine Jacket Water And Exhaust
Soundproof Canopy:
With Or Without
Highlight:
Cummins Natural Gas Generator
, 100kw Natural Gas Generator
, Natural Gas Generator With CHP
Product Description
EU CE Certification Water Cooled 100kw Cummins Natural Gas Generator With CHP
Why choose our CHP?
- With CE certification.
- Comprehensive heat insulation to minimize heat loss and with high overall efficiency
- CHP inner pipelines are made of full stainless steel material.
- Maximum lower the noise level ensure the CHP is available to run in office building and residence site.
- Fully open design, maintenance friendly thanks to easy access.
- Environmentally friendly design.
- Long time Rearch & Design and testing ensure high reliability.
- With more than 15years experience in CHP.
- Distributors in Europe for better after-service.
Main Characters
- Water-cooled 4-cylinders engine suitable for 24hours continuous running and low speed lower noise level.
- Catalyst converter and lambda auto control for different emissions level requirements in different area and country.
- Meccalte alternator
- ComAp controller
- Recover heat from engine jacket water and exhaust
- Sevenpower exhaust heat exchanger made of full stainless steel material which is with longer service life
| Item | | Model | SP110N
| | fuel | — | Natural Gas
| | marks | — | Synchro CHP
| CHP | electrical output(KWe) | kVA/kWe | Continuous Power
| 125/100
| thermal output(KWe) | kWt | 140
| electrical efficiency | % | 30.8%
| thermal efficiency | % | 52.7%
| overall efficiency | % | 83.5%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 2600*1550*1650
| net weight | kg | 2700
| NG consumption | m3/kW.h | 0.296
| db(A)@7m | — | 58
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| ignition system | — | Impco
| speed governor | — | Woodward
| mixer | — | Venturi type
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| solenoid valve | — | Kromschroeder
| gas pressure gauge | — | Dungs
| Lambda auto control | — | Available on request with extral cost
| catalyst converter | — | Available on request with extral cost
| MCB | — | ABB
| GCB | — | ABB
| Controller | | | ComAp IC
| Engine | Engine model | — | SP-6CTA
| Engine type | — | 6 cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 10.5
| Displacement | — | 8.3L
| Oil capacity | — | 19L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| Alternator | model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
For more information about our products, please feel free to contact with our sales team.
Tags:
diesel engine generator set
diesel power generator set
diesel generator genset
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
