URL: https://www.gas-chp.com/sale-13537329-20kw-chp-biogas-power-generator-with-silent-soundproof-canopy.html
Accessed: 2026-10-29

20kw CHP Biogas Power Generator With Silent Soundproof Canopy
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Micro CHP
>
20kw CHP Biogas Power Generator With Silent Soundproof Canopy
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
20kw CHP Biogas Power Generator With Silent Soundproof Canopy
| Brand Name: | SevenPower
| Model Number: | SP20N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Product Name:
20kw CHP Biogas Power Generator
Power:
20kw
Fuel:
Natural Gas, Biogas Or LPG
Frequency:
50Hz Or 60Hz
Electrical Output:
20kw
Color:
White Or Black, Other Colors Please Consult With The Sales
Soundproof Canopy:
With
Emissions:
Customised, Available On Request
Highlight:
CHP Biogas Power Generator
, Soundproof Biogas Power Generator
, 20kw micro chp generator
Product Description
20kw 50kw CHP biogas power generator with silent soundproof canop y
Features
* High power and maximum efficiency
* Low operating costs as a result of low levels of lubricant and fuel consumption as well as extended service intervals
* Low emissions due to state-of-the-art combustion technology
* Low space requirement due to compact design
* Reliable in use thanks to field-tested technology
* Long service life resulting from application-specific design
20kw CHP Main Specifications
| | Model | SP20N
| fuel | — | Natural Gas
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 25/20
| thermal output(KWt) | kWt | 41.5
| electrical efficiency | % | 28.41%
| thermal efficiency | % | 58.94%
| overall efficiency | % | 87.35%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 1800*780*1020
| net weight | kgs | 700
| NG consumption | m 3 /kW.h | 0.357
| standard type-db(A)@7m | — | 58
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| ignition system | — | Impco
| speed governor | — | Woodward
| mixer | — | Venturi type
| gas filter | — | Madas
| zero regulator | — | Maxitrol
| solenoid valve | — | JL
| gas pressure gauge | — | Dungs
| Lambda auto control | — | Available on request with extral cost
| catalyst converter | — | Available on request with extral cost
| MCB | — | ABB
| GCB | — | ABB
| | | ComAp IC
| Engine model | — | SP-3RZ
| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 10.5
| Displacement | — | 2.7L
| Oil capacity | — | 5.5L
| Charging voltage | — | 12V(DC)
| Charging current | — | 6A(DC)
| Starting system | — | Electic-start
| model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
For more information about each CHP, please consult with your sales representative.Thanks.
Micro CHP On Site Picture
Tags:
small scale chp
micro combined heat and power
micro cogeneration unit
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
