URL: https://www.gas-chp.com/sale-13537236-electric-start-super-silent-low-noise-3-phase-single-phase-6kw-8kw-10kva-micro-chp-generator-set.html
Accessed: 2026-11-13

Electric Start Super Silent Low Noise 3 Phase Single Phase 6kw 8kw 10KVA Micro CHP Generator Set
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Micro CHP
>
Electric Start Super Silent Low Noise 3 Phase Single Phase 6kw 8kw 10KVA Micro CHP Generator Set
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
Electric Start Super Silent Low Noise 3 Phase Single Phase 6kw 8kw 10KVA Micro CHP Generator Set
| Brand Name: | SevenPower
| Model Number: | SP6N SP8N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Product Name:
Micro CHP
Fuel:
Natural Gas, Biogas Or LPG Is Available On Request
Frequency:
50Hz,60Hz Is Available On Request
Phase:
Single Phase Or 3 Phase
Electrical Output:
6kw/8kw
Color:
White Or Black, Other Colors Please Consult With The Sales
Engine Cooling:
Water-cooled Type
Alternator Cooling:
Air-cooled Type
Heat Recovery:
Both Engine And Exhaust
Soundproof Canopy:
With
Emissions:
NOx And CO
Highlight:
5kw Micro CHP
, Sound Insulated Micro CHP
, 3 Phase Mini CHP Generator
Product Description
Electric Start Super Silent Low Noise 3 Phase Single Phase 6kw 8kw 10KVA Micro CHP Generator Set​
Selling Points
-Fully open design, much easier for maintenance
-Super silent, low noise level 57dB(A)@1meter
-Water cooled engine,Suitable for 24hours continuous running
-High overall efficiency >90%
-Stable performance
-Multiple installations in Europe which approved the quality
Features
Engine / water-cooled / RPM1500 / 4Cylinders.
Optional at Meccalte / Leroy Somer alternator
Controller ComAp / DeepSea / SmartGen.
Full stainless steel exhaust heat exchanger
With overall efficiency >90%
With catalyst converter to meet high emissions requirements.
Optional at Off-grid and Mains parallel.
Optional at multi units in parallel.
Multiple Units Been Installed Around The World
Specification
| Model | SP8N
| fuel | — | Natural Gas
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 10/8
| thermal output(KWt) | kWt | 21
| electrical efficiency | % | 25.6%
| thermal efficiency | % | 67.2%
| overall efficiency | % | 92.8%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-7
| Water Flow | m³/h | 2
| dimension (soundproof type) | mm*mm*mm | 1600*940*1110
| net weight | kgs | 580
| NG consumption | m3/kW.h | 0.396
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| ignition system | — | Impco
| speed governor | — | Woodward
| gas filter | — | Madas
| zero regulator | — | Maxitrol
| pressure gauge | — | DUNGS
| soft start | — | ABB
| switch | — | ABB
| lambda control | — | Available on request
| catalyst converter | — | Available on request
| | | ComAp
| Engine model | — | SP9EW
| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 11
| Displacement | — | 1.5L
| Oil capacity | — | 3.9L
| Charging voltage | — | 12V(DC)
| Charging current | — | 6A(DC)
| Starting system | — | Electic-start
| model | — | Meccalte
| phase | — | 3 phase
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
8kw CHP on Site Picture
For more information about each CHP, please consult with your sales representative.Thanks.
More Information About Our Factory
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
Tags:
small scale chp
micro combined heat and power
micro cogeneration unit
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
