URL: https://www.gas-chp.com/sale-13515274-50hz-240kw-300kva-natural-gas-chp-generator-bhkw-with-turbo.html
Accessed: 2026-10-29

50Hz 240kw 300kva Natural Gas CHP Generator BHKW With Turbo
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Natural Gas CHP
>
50Hz 240kw 300kva Natural Gas CHP Generator BHKW With Turbo
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
50Hz 240kw 300kva Natural Gas CHP Generator BHKW With Turbo
| Brand Name: | SevenPower
| Model Number: | SP240N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Frequency:
50Hz, 60Hz Is Available On Request
RPM:
1500/50Hz, 1800/60Hz
Engine Cooling:
Water Cooled
Alternator Cooling:
Air Cooled
Fuel:
Natural Gas, Biogas Is Available On Request
Soundproof Canopy:
With Or Without
Emissions:
Customised,available On Request
Turbo:
With
Highlight:
Continuous Natural Gas CHP Generator
, 240kw BHKW CHP Generator
, 300kva Natural Gas CHP
Product Description
50Hz 240kw 300kva Natural Gas CHP Generator With High Efficiency CE Certified
Chinese brand engine 6 cylinders,4stroke,water-coolled
- Meccalte alternator / Air Cooled
- ComAp controller , different model for different application
- Recover heat from engine jacket water and exhaust, 2 recovery sources, high efficiency
- Isolated island operation or synchronize to grid
- Multiple units in parallel up to 99 units
- 1 Year quality gurantee
- CE approved
- NOx and CO below 500ppm reach European emission standard
| | Model | SP240N
| fuel | — | NG
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 300/240
| thermal output(KWt) | kWt | 342
| electrical efficiency | % | 35%
| thermal efficiency | % | 49.8%
| overall efficiency | % | 84.8%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 4-15kpa
| dimension (soundproof type) | mm*mm*mm | 3300*1800*1900
| net weight | kgs | 4300
| NG consumption | m3/kW.h | 0.29
| NG consumption per hour | m3/h | 69.6
| standard type-db(A)@7m | — | 58
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | made of full stainless steel
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
For more information about the 300kw Cogeneration, please consult with your sales representative.Thanks.
Tags:
natural gas cogeneration
natural gas cogen
natural gas combined heat and power
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
