URL: https://www.gas-chp.com/sale-13488686-three-phase-ce-approved-cummins-6cta-100kw-natural-gas-generator-with-chp.html
Accessed: 2026-11-13

Three Phase CE Approved Cummins 6CTA 100kw Natural Gas Generator With CHP
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Natural Gas CHP
>
Three Phase CE Approved Cummins 6CTA 100kw Natural Gas Generator With CHP
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
Three Phase CE Approved Cummins 6CTA 100kw Natural Gas Generator With CHP
| Brand Name: | SevenPower
| Model Number: | SP100N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Engine:
Converted Cummins 6CTA
Engine Cooling:
Water Cooling
Alternator Cooling:
Air Cooling
Heat Recovery:
Both Engine And Exhaust
Cylinders:
6
RPM:
1500/50Hz
Alternator:
Meccalte, Leroy Somer Or Other Brands Available On Request
Soundproof Canopy:
With Or Without
Turbo:
With
Highlight:
Cummins 6CTA Natural Gas Power Generator
, 50Hz Natural Gas Power Generator
, 1500RPM Natural Gas Generator Set
Product Description
Three Phase CE Approved Cummins 6CTA 100kw Natural Gas Generator With CHP
Characters
- Powered by converted Cummins engine 6CTA / water-cooled type / 6Cylinders
- ComAp controller
- Recover heat from both engine and exhaust
- Suitable for 24hours continuous running
- Isolated island operation or synchronize to grid
- Multiple units in parallel
- With or without soundproof canopy
- CE approved
- 1 year gurantee
- Integrated control cabinet
- Safe gas train
- Advanced gas engine control system, ignition system, speed control system, air/fuel ratio control system
- All necessary engine protections, oil pressure, water temperature, over current, over voltage, overload, engine speed, frequency protection, battery voltage
- Easy control system, all information easily read from the controller screen, power output,voltage,current,power factor, engine speed,oil pressure,coolant temperature,battery voltage,run hours,start numbers,alarms,historical records
Main Characters
| | Model | SP100N
| fuel | — | Natural Gas
| marks | — | Synchro Genset
| electrical output(KWe) | kVA/kWe | Continuous Power
| 125/100
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 3487*1289*1620
| net weight | kg | 2200
| NG consumption | m 3 /kW.h | 0.296
| ignition system | — | Impco
| speed governor | — | Woodward
| mixer | — | Venturi type
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| solenoid valve | — | Kromschroeder
| gas pressure gauge | — | Dungs
| Lambda auto control | — | With
| Emissions | — | Available on request with extral cost
| MCB | — | ABB
| GCB | — | ABB
| Controller | | ComAp
| Engine model | — | SP-6CTA
| Engine type | — | 6 cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 10.5
| Displacement | — | 8.3L
| Oil capacity | — | 19L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| Alternator model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
For more information about our products, please feel free to contact with our sales team.
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
Tags:
natural gas cogeneration
natural gas cogen
natural gas combined heat and power
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
