URL: https://www.gas-chp.com/sale-13481640-water-cooled-silent-100kw-cummins-natural-gas-chp-generator-set-24hours-continuous-running.html
Accessed: 2026-10-29

Water Cooled Silent 100kw Cummins Natural Gas CHP Generator Set 24hours Continuous Running
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
CHP Generator
>
Water Cooled Silent 100kw Cummins Natural Gas CHP Generator Set 24hours Continuous Running
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
Water Cooled Silent 100kw Cummins Natural Gas CHP Generator Set 24hours Continuous Running
| Brand Name: | SevenPower
| Model Number: | SP100N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Engine:
Converted Cummins 6CTA
Engine Cooling:
Water Cooling
Cylinders:
6
RPM:
1500/50Hz
Alternator:
Meccalte, Leroy Somer Or Other Brands Available On Request
Alternator Cooling:
Air Cooling
Heat Recovery:
Engine Jacket Water And Exhaust
Soundproof Canopy:
With Or Without
Highlight:
Cummins CHP Generator
, 100kw CHP Generator
, 1500rpm silent generator set
Product Description
Water Cooled Silent 100kw Cummins Natural Gas CHP Generator Set 24hours Continuous Running
Our company has been selling gas CHPs in Europe for 10years.We've been improving our quality based on European standard. We know very well how to make the whole CHP system work more stable.
100kw natural gas CHP
- Powered by water-cooled converted Cummins engine
- Meccalte alternator
- ComAp controller
- Recover heat from engine jacket water and exhaust
- Sevenpower exhaust heat exchanger made of full stainless steel material
- Suitable for 24hours continuous running
Main Characters
| | Model | SP100N
| fuel | — | Natural Gas
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 125/100
| thermal output(KWe) | kWt | 171
| electrical efficiency | % | 30.8%
| thermal efficiency | % | 52.7%
| overall efficiency | % | 83.5%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 2600*1550*1650
| net weight | kg | 2700
| NG consumption | m 3 /kW.h | 0.296
| db(A)@7m | — | 58
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| ignition system | — | Impco
| speed governor | — | Woodward
| mixer | — | Venturi type
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| solenoid valve | — | Kromschroeder
| gas pressure gauge | — | Dungs
For more information about our products, please feel free to contact with our sales team.
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
Tags:
diesel engine generator set
diesel power generator set
diesel generator genset
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
