URL: https://www.gas-chp.com/sale-51188751-ce-approved-silent-natural-gas-chp-cogenerator-150kw-160kw-180kva-190kva-200kva.html
Accessed: 2026-11-13

CE Approved Silent Natural Gas CHP Cogenerator 150kw 160kw 180KVA 190KVA 200KVA
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Natural Gas CHP
>
CE Approved Silent Natural Gas CHP Cogenerator 150kw 160kw 180KVA 190KVA 200KVA
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
CE Approved Silent Natural Gas CHP Cogenerator 150kw 160kw 180KVA 190KVA 200KVA
| Brand Name: | SevenPower
| Model Number: | SP160N
| MOQ: | 1 Set
| Price: | Negotiable
| Packaging Details: | foam wrapping
| Payment Terms: | T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Product Name:
SP160N
Fuel:
Natural Gas
Frequency:
50Hz,60Hz Is Available On Request
Electrical Output:
160KWe
Thermal Output:
227KWt
Electrical Efficiency:
34.9%
Thermal Efficiency:
49.4%
Overall Efficiency:
84.3%
Engine Cooling Type:
Water Cooled
Alternator Cooling Type:
Air Cooled
Soundproof Canopy:
With
Color:
White Or Black, Other Colors Please Consult With The Sales
Emissions:
NOx And CO Below 500mg/Nm3
Highlight:
180KVA Natural Gas CHP
, 190KVA Natural Gas CHP
, 150kw Natural Gas CHP
Product Description
CE Approved Silent Natural Gas CHP Cogenerator 150kw 160kw 180KVA 190KVA 200KVA
Main Characters Of SevenPower CHPs
-Rich experience in gas CHPs, stable performance
-Powered by 6cylinders water-cooled type internal combustion engine
-Engine RPM1500,suitable for 24hours continuous running,longer service life
-Integrated control cabinet,easy for installations
-Safe gas train
-Advanced gas engine control system, ignition system, speed control system, air/fuel ratio control system
-high overall efficiency
-lower noise level
-Low exhaust emissions
-Auto Lambda control, easy start
Multiple Units Been Installed Around The World
Specification
| Model | SP160N
| fuel | — | Natural Gas
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 200/160
| thermal output(KWt) | kWt | 227
| electrical efficiency | % | 34.9%
| thermal efficiency | % | 49.4%
| overall efficiency | % | 84.3%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| NG consumption | m3/kW.h | 0.291
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | made of full stainless steel
| Controller | | ComAp
| Engine type | — | 6 cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 11.0
| Displacement | — | 11.6L
| Oil capacity | — | 36L
| Starting system | — | Electic-start
| Alternator type | — | Air cooled
| phase | — | 3 phase
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
For more information about each CHP, please consult with your sales representative.Thanks.
FAQ:
Q: What brand is the natural gas CHP product?
A: The brand name is SevenPower.
Q: Is the product CE certified?
A: Yes, it is CE certified.
Q: Where is the product manufactured?
A: The product is manufactured in Chengdu, China.
Q: What is the minimum order quantity?
A: The minimum order quantity is 1 set.
Q: What is the delivery time for the product?
A: The delivery time is 30 days.
Q: What is the model number of the product?
A: The model number is SP160N.
Q: Is the price negotiable?
A: Yes, the price is negotiable.
Q: What are the payment terms for the product?
A: The payment terms are T/T.
Micro CHP on Site Picture
More Information About Our Factory
Our Factory
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
Tags:
natural gas cogeneration
natural gas cogen
natural gas combined heat and power
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
