URL: https://www.gas-chp.com/sale-47951297-50hz-60hz-super-silent-combined-heat-and-power-gas-chp-generator-6kw-8kw-10kva-10kw.html
Accessed: 2026-10-29

50hz 60hz Super Silent Combined Heat And Power Gas CHP Generator 6kw 8kw 10kva 10kw
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Micro CHP
>
50hz 60hz Super Silent Combined Heat And Power Gas CHP Generator 6kw 8kw 10kva 10kw
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
50hz 60hz Super Silent Combined Heat And Power Gas CHP Generator 6kw 8kw 10kva 10kw
| Brand Name: | SevenPower
| Model Number: | SP8N
| MOQ: | 1 Set
| Price: | Negotiable
| Packaging Details: | foam wrapping
| Payment Terms: | T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Product Name:
Micro CHP
Fuel:
Natural Gas, Biogas Or LPG Is Available On Request
Frequency:
50Hz,60Hz Is Available On Request
Electrical Output:
8kw,10kw/60hz
Engine Cooling Type:
Water Cooled
Alternator Cooling Type:
Air Cooled
Soundproof Canopy:
With
Color:
White Or Black, Other Colors Please Consult With The Sales
Emissions:
NOx And CO Below 50mg/Nm3
Phase:
Single Phase Or 3 Phase
Highlight:
Gas CHP Generator 6kw
, Super Silent Gas CHP Generator 8kw
Product Description
50hz 60hz Super Silent Combined Heat And Power Gas CHP Generator 6kw 8kw 10kva 10kw
Main Characters Of SevenPower Micro CHPs
-Powered by 4cylinders water-cooled type internal combustion engine
-Engine RPM1500/RPM1800@60hz,suitable for 24hours continuous running,longer service life
-Integrated control cabinet,easy for installations
-Safe gas train
-Advanced gas engine control system, ignition system, speed control system, air/fuel ratio control system
-3 steps heat recovery, high overall efficiency
-Soundproof canopy fully open design, easy for maintenance work
-Dual shock absorbers,less vibration
-Super silent design, lower noise level suitable for residential area
-Low exhaust emissions
-Auto Lambda control, easy start
Multiple Units Been Installed Around The World
Synchro model
- recover heat from 3 sources, engine+exhaust+exhaust manifold
Specification
| Model | SP8N
| fuel | — | Natural Gas
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 10/8
| thermal output(KWt) | kWt | 20.4
| electrical efficiency | % | 25.6%
| thermal efficiency | % | 65.3%
| overall efficiency | % | 90.9%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 1-10
| Water Flow | m³/h | 2
| dimension (soundproof type) | mm*mm*mm | 1600*940*1170(without removable doors width 760
| net weight | kgs | 580
| NG consumption | m3/kW.h | 0.396
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| Controller | | ComAp
| Engine model | — | SP9EW
| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 11
| Displacement | — | 1.5L
| Oil capacity | — | 3.9L
| Charging voltage | — | 12V(DC)
| Charging current | — | 6A(DC)
| Starting system | — | Electic-start
| Alternator | — | Kwise
| phase | — | 3 phase
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
For more information about each CHP, please consult with your sales representative.Thanks.
Micro CHP on Site Picture
More Information About Our Factory
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
Tags:
small scale chp
micro combined heat and power
micro cogeneration unit
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
