URL: https://www.gas-chp.com/sale-12656830-50hz-3p4w-150kw-natural-gas-combined-heat-and-power-environment-friendly.html
Accessed: 2026-10-29

50Hz 3P4W 150KW Natural Gas Combined Heat And Power Environment Friendly
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Natural Gas CHP
>
50Hz 3P4W 150KW Natural Gas Combined Heat And Power Environment Friendly
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
50Hz 3P4W 150KW Natural Gas Combined Heat And Power Environment Friendly
| Brand Name: | SevenPower
| Model Number: | SP150N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Frequency:
50Hz, 60Hz Is Available On Request
Fuel:
Natural Gas
Electrical Output:
150kw
Thermal Output:
227kw
Color:
White Or Black, Other Colors Is Avaible On Request
Emissions:
Below 500mg
Sounproof Canopy:
With
Highlight:
natural gas combined heat and power
, natural gas cogen
Product Description
50Hz 3P4W 150KW 160KW Natural Gas Combined Heat And Power Environment Friendly
Natural gas CHP, as the representative of distributed energy, recover heat while generating electricity, maximize energy utilization,widely used in industrial and commercial fields.
Main Features:
1) Gas engine produced in factory directly for stable performance
2) Full stainless steel exhaust heat exchanger
3) High efficiency and Cost-effective.
4) Low operating and maintenance cost.
5) Environment friendly
6) Monitoring an extensive number of engine / alternator parameters
7) Gurantee accumulated 6000hours or 1 year whichever comes firstly.
8) After-service overseas
Main Specifications
| | Model | SP160N
| fuel | — | Natural Gas
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 200 /160
| thermal output(KWe) | kWt | 227
| electrical efficiency | % | 34.9%
| thermal efficiency | % | 49.4%
| overall efficiency | % | 83.3%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 2900*1600*1800
| net weight | kg | 3500
| NG consumption | m 3 /kW.h | 0.291
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | made of full stainless steel
| ignition system | — | Impco
| speed governor | — | Woodward
| mixer | — | Venturi type
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| solenoid valve | — | ABB
| gas pressure gauge | — | ABB
| Lambda auto control | — | Available on request with extral cost
| catalyst converter | — | Available on request with extral cost
| MCB | — | ABB
| GCB | — | ABB
| Controller | | ComAp
| Engine model | — | STEYR T12
| Engine type | — | 6 cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 11.0
| Displacement | — | 11.6L
| Oil capacity | — | 24 L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| Alternator model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
Picture for reference
SevenPower CHP applications are where there is a demand for both electricity and hot water or heating.
CHP Applications
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
For more information about each CHP, please consult with your sales representative.Thanks.
Tags:
natural gas cogeneration
natural gas cogen
natural gas combined heat and power
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
