URL: https://www.gas-chp.com/sale-12669819-white-color-natural-gas-chp-65kw-50hz-rotation-speed-1500-easy-operation.html
Accessed: 2026-10-29

White Color Natural Gas CHP 65KW 50Hz Rotation Speed 1500 Easy Operation
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
video
events
news
cases
contact us
Quote
products details
Home
>
Products
>
Natural Gas CHP
>
White Color Natural Gas CHP 65KW 50Hz Rotation Speed 1500 Easy Operation
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
White Color Natural Gas CHP 65KW 50Hz Rotation Speed 1500 Easy Operation
| Brand Name: | SevenPower
| Model Number: | SP65N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Frequency:
50Hz, 60Hz Is Available On Request
Electrical Output:
65KW
Color:
White Or Black, Other Colors Is Available On Request
Soundproof Canopy:
With Or Without
Fuel:
Natural Gas, Biogas Is Available On Request
Emissions:
Available On Request
Highlight:
natural gas cogeneration
, natural gas cogen
Product Description
China Made 50Hz 380V / 220V 65KW Natural Gas CHP Rotation Speed 1500 Natural Gas Power Plant
Main Scope Of Supply
1) Gas engine
2) Alternator (brushless alternator,air breaker, AVR, manual)
3) Control cabinet( controller, auto floating charger, Schneider breaker, relays,terminals)
4) Base steel frame ( industrial shock absorbers, forklift work holes)
5) Gas train
6) Water-water heat exchanger
7) Water-exhaust heat exchanger
8) Silencer : Heavy duty industrial type silencer
9) Tool Kits & Manuals
10) Insulation materials
11) Strong shipping packing.
COOLING SYSTEM CONSTITUENT PARTS
SevenPower standard CHP units all adopt closed loop circulation, liquid - liquid heat exchange cooling method.The closed loop cooling system consists of the following parts:
- expansion water pot
- water pump
- engine internal water channel
- thermostat
- liquid - liquid heat exchanger
- corrugated metal pipes
- water cooled exhaust pipe
Main Specifications
| Item | | Model | SP65N
| | fuel | — | Natural Gas
| | marks | — | Synchro CHP
| CHP | electrical output(KWe) | kVA/kWe | Continuous Power
| 81/65
| thermal output(KWt) | kWt | 104
| electrical efficiency | % | 32.7%
| thermal efficiency | % | 52.3%
| overall efficiency | % | 85%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 2440*1020*1600
| net weight | kgs | 1500
| NG consumption | m 3 /kW.h | 0.31
| standard type-db(A)@7m | — | 58
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | made of full stainless steel
| ignition system | — | Impco
| speed governor | — | Woodward
| mixer | — | Venturi type
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| solenoid valve | — | Kromschroeder
| gas pressure gauge | — | Dungs
| Lambda auto control | — | Yes
| catalyst converter | — | Included
| MCB | — | ABB
| GCB | — | ABB
| Controller | | | ComAp IC
| Engine | Engine model | — | MT05
| Engine type | — | 4 cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 11.0
| Displacement | — | 4.58L
| Oil capacity | — | 15L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| Alternator | model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
For more information about the 70kw CHP, please consult with your sales representative.Thanks.
Options: With ATS
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
Tags:
natural gas cogeneration
natural gas cogen
natural gas combined heat and power
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
