URL: https://www.gas-chp.com/sale-12667521-8kw-10kva-micro-chp-unit-low-emissions-low-noise-super-silent-bhkw-50hz.html
Accessed: 2026-11-13

8KW 10KVA Micro CHP Unit Low Emissions Low Noise Super Silent BHKW 50Hz
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Micro CHP
>
8KW 10KVA Micro CHP Unit Low Emissions Low Noise Super Silent BHKW 50Hz
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
8KW 10KVA Micro CHP Unit Low Emissions Low Noise Super Silent BHKW 50Hz
| Brand Name: | SevenPower
| Model Number: | SP8N SP15N SP20N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Fuel:
Natural Gas, Biogas Or LPG Is Available On Request
Frequency:
50Hz,60Hz Is Available On Request
Electrical Output:
8kw/50Hz, 10kw/60Hz
Speed:
RPM1500/50Hz, RPM1800/60Hz
Soundproof Canopy:
With Or Without
Emissions:
Customised, Available On Request
Highlight:
small scale chp
, micro cogeneration unit
, Low Emissions BHKW
Product Description
8KW 10KVA Micro CHP Unit Low Emissions Low Noise Super Silent BHKW 50Hz
Characters
- CE approved.
- Environmentally friendly design.
- Long time R&D and testing ensure high reliability.
- Comprehensive heat insulation to minimize heat loss.
- CHP inner pipelines are made of full stainless steel material.
- Maximum lower the noise level, super silent with noise level 56dB(A)@1m only!
- Maintenance friendly thanks to easy access.
Main Specifications:
| Item | | Model | SP8N
| | fuel | — | Natural Gas
| | marks | — | Synchro CHP
| CHP | electrical output(KWe) | kVA/kWe | Continuous Power
| 10/8
| thermal output(KWt) | kWt | 19.5
| electrical efficiency | % | 25.60%
| thermal efficiency | % | 62.60%
| overall efficiency | % | 88.20%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 1530*750*940
| net weight | kgs | 580
| NG consumption | m 3 /kW.h | 0.396
| standard type-db(A)@1m | — | 56
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| ignition system | — | Impco
| speed governor | — | Woodward
| mixer | — | Venturi type
| gas filter | — | Madas
| zero regulator | — | Maxitrol
| solenoid valve | — | JL
| gas pressure gauge | — | Dungs
| Lambda auto control | — | YES
| catalyst converter | — | With
| NOx and CO | — | below 50mg/Nm3 @5% O2
| MCB | — | ABB
| GCB | — | ABB
| Controller | | | ComAp IC
| Engine | Engine model | — | SP9EW
| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 11
| Displacement | — | 1.5L
| Oil capacity | — | 3.9L
| Charging voltage | — | 12V(DC)
| Charging current | — | 6A(DC)
| Starting system | — | Electic-start
| Alternator | model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
Gas Train
Micro CHP On Site Picture
For more information about each CHP, please consult with your sales representative.Thanks.
More Information About Our Factory
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
Tags:
small scale chp
micro combined heat and power
micro cogeneration unit
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
