URL: https://www.gas-chp.com/sale-12668592-150kw-natural-gas-silent-chp-combined-heat-power-environmentally-friendly-design.html
Accessed: 2026-11-13

150KW Natural Gas Silent CHP Combined Heat Power Environmentally Friendly Design
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Natural Gas CHP
>
150KW Natural Gas Silent CHP Combined Heat Power Environmentally Friendly Design
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
150KW Natural Gas Silent CHP Combined Heat Power Environmentally Friendly Design
| Brand Name: | SevenPower
| Model Number: | SP150N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Frequency:
50Hz
Voltage:
110/220V
Phase:
3phase
Electrical Output:
160kw
Thermal Output:
227kw
Soundproof Canopy:
With
Fuel:
Natural Gas
Gas Pressure:
3-5kpa
Highlight:
natural gas cogeneration
, natural gas combined heat and power
Product Description
150KW Natural Gas Silent CHP Combined Heat Power Environmentally Friendly Design
SevenPower CHP applications are where there is a demand for both electricity and hot water or heating.
● Apartment Buildings
● Office blocks
● Commercial Buildings
● Spas
● Hotels
● Bakeries
● Breweries
● Dairies
● Leisure Centers
● Sauna
● Swimming Pools
● Stables
● Meat factory
● Pig farm
......
Main Specifications
| Item | | Model | SP160N
| | fuel | — | Natural Gas
| | marks | — | Synchro Type
| CHP | electrical output(KWe) | kVA/kWe | Continuous Power
| 200/160
| thermal output(KWt) | kWt | 227
| electrical efficiency | % | 34.9%
| thermal efficiency | % | 49.4%
| overall efficiency | % | 84.3%
| frequency | Hz | 50
| voltage | V | 400/230
| NG consumption | m3/kW.h | 0.291
| Certificate | — | CE
| NOx | mg/Nm³ | ＜500
| CO @5% O2 | mg/Nm³ | ＜500
| Controller | Brand | | ComAp
| Engine | Engine brand | — | SINOTRUK
| Engine type | — | 6 cylinders,4stroke, water-coolled, with intercooler radiator
| Air intake | — | turbo charged
| RPM | — | 1500
| Compression Ratio | — | 11.0
| Displacement | — | 11.6L
| Bore×Stroke | mm | 126×155
| Oil capacity | — | 36L
| Charging voltage/current | — | 24V/5A(DC)
| Starting system | — | Electic-start
| Alternator | Brand | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
For more information about each CHP, please consult with your sales representative.Thanks.
Picture For Reference
Options: Multi units in Parallel+Remote Monitering
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
Tags:
natural gas cogeneration
natural gas cogen
natural gas combined heat and power
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
