URL: https://www.gas-chp.com/sale-13025620-20kw-micro-chp-generator-for-24hours-continuous-running-ce-approved.html
Accessed: 2026-10-29

20KW Micro CHP Generator For 24hours Continuous Running CE Approved
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Micro CHP
>
20KW Micro CHP Generator For 24hours Continuous Running CE Approved
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
20KW Micro CHP Generator For 24hours Continuous Running CE Approved
| Brand Name: | SevenPower
| Model Number: | SP20N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Fuel:
Natural Gas
Frequency:
50Hz
Electrical Output:
20kw
Thermal Output:
43.7KWt
Electrical Efficiency:
28.4%
Thermal Efficiency:
62.1%
Overall Efficiency:
90.5%
Cylinders:
4
Speed:
RPM1500
Engine Cooling:
Water Cooled
Emissions:
Soundproof Canopy:
With
Highlight:
20KW Micro CHP
, 25KVA Micro CHP
, Open Micro Cogeneration BHKW
Product Description
20KW Micro CHP Generator For 24hours Continuous Running CE Approved
Continuous Power 20KW
Main Characters
Powered by Isuzu brand engine
CE certified.
Comprehensive heat insulation to minimize heat loss and with high overall efficiency
CHP inner pipelines are made of full stainless steel material.
Maximum lower the noise level ensure the CHP is available to run in office building and residence site.
Fully open design, maintenance friendly thanks to easy access.
Environmentally friendly design.
Long time R & D and testing ensure high reliability.
Multiple units been installed around the world
CHP Main Specifications
| | Model | SP20N
| fuel | — | Natural Gas
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 25/20
| thermal output(KWt) | kWt | 43.7
| electrical efficiency | % | 28.4%
| thermal efficiency | % | 62.1%
| overall efficiency | % | 90.5%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| dimension (soundproof canopy) | mm*mm*mm | 1800*780*1020
| net weight | kgs | 700
| NG consumption | m 3 /kW.h | 0.357
| standard type-db(A)@7m | — | 57
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| gas filter | — | Madas
| zero regulator | — | Maxitrol
| solenoid valve | — | JL
| gas pressure gauge | — | Dungs
| Lambda auto control | — | YES
| catalyst converter | — | With
| NOx and CO | — | below 100ppm @5% O2
| MCB | — | ABB
| GCB | — | ABB
For more information about each CHP, please consult with your sales representative.Thanks.
20KW Natural Gas CHP On-site Picture
More Information About Our Factory
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
Tags:
small scale chp
micro combined heat and power
micro cogeneration unit
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
