URL: https://www.gas-chp.com/sale-12654564-50kw-60kva-chp-generator-for-24-hour-continuous-running.html
Accessed: 2026-11-13

50KW 60KVA CHP Generator For 24 Hour Continuous Running
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
CHP Generator
>
50KW 60KVA CHP Generator For 24 Hour Continuous Running
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
50KW 60KVA CHP Generator For 24 Hour Continuous Running
| Brand Name: | SevenPower
| Model Number: | SP50N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Engine:
Converted Cummins
Engine Cooling:
Water Cooled
Cylinders:
4
RPM:
1500
Alternator:
Meccalte, Leroy Somer Or Other Brands Available On Request
Alternator Cooling:
Air Cooled
Heat Recovery:
Engine Jacket Water And Exhaust
Soundproof Canopy:
With
Highlight:
60KVA CHP Generator
, 50KW CHP Generator
, 24 hour continuous running cogeneration unit
Product Description
Silent Gas Generator Cogeneration 50KW 60KVA For 24Hour Continuous Running
With More Than 10years experience in gas CHP business, SevenPower gas CHPs installed worldwide, Germany, UK, Belgium, Czech Republic, Spain, Italy, Canada, Thailand, Singapore, Africa....
Pre-sale Service
- Provide specifications consultation, customized design proposal.
- Welcome to visit our factory for inspection.
- Check and see the products running
- Train operators
After –sale Service
- Installation guide and maintenance manual
- Guide user to install the machine and debug the machine for free.
- Training the operators for safe operation
- Supply the spare parts during the whole service life.
- Overseas maintenance service
- Collecting feedbacks from end user ,avoid potential problem and solve problems in time.
SevenPower Gas CHP Power Size Range 8kw-1000kw.
| Partners
| Engine | Alternator | Controller
| CUMMINS | Leroy Somer | ComAp
| STEYR | Marathon | DeepSea
| MAN | Meccalte |
| DEUTZ | Stamford |
| Yuchai | Faraday |
| Shangchai | |
Main Specifications
| Item | | Model | SP60N
| | fuel | — | Natural Gas
| | marks | — | Synchro CHP
| CHP | electrical output(KWe) | kVA/kWe | Continuous Power
| 75/60
| thermal output(KWt) | kWt | 117
| electrical efficiency | % | 28.2%
| thermal efficiency | % | 54.9%
| overall efficiency | % | 83.1%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| NG consumption | m3/kW.h | 0.35
| NG consumption per hour | m3/h | 21
| standard type-db(A)@7m | — | 65
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | made of full stainless steel
| ignition system | — | IMPCO
| sPeed governor | — | woodward
| (Optional) NOx and CO | mg/Nm³ | ＜ 500
| gas filter | — | Madas
| MCB | — | ABB
| GCB | — | ABB
| Controller | | (differe at different control requirements) | ComAp IG200
| Engine | Engine model | — | 6BTA
| Engine type | — | 6cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 10.5
| DiCPlacement | — | 5.9L
| Oil capacity | — | 16.4L
| Charging voltage/current | — | 24V/5A(DC)
| Starting system | — | Electic-start
| Alternator | model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
For more information about our products, please feel free to contact with our sales team.
Tags:
diesel engine generator set
diesel power generator set
diesel generator genset
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
