URL: https://www.gas-chp.com/sale-12659247-10kva-lpg-generator-set-lpg-based-generators-set-low-speed-rpm-1500.html
Accessed: 2026-11-13

10KVA LPG Generator Set , LPG Based Generators Set Low Speed RPM 1500
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
LPG Generator Set
>
10KVA LPG Generator Set , LPG Based Generators Set Low Speed RPM 1500
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
10KVA LPG Generator Set , LPG Based Generators Set Low Speed RPM 1500
| Brand Name: | SevenPower
| Model Number: | SP8L
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Fuel:
LPG
Frequency:
50Hz,60Hz Is Available On Request
Engine Cooling:
Water Cooling
Speed:
1500
Output:
Single Phase Or 3 Phase
Warranty:
8000hours
Highlight:
lpg gas powered generators
, silent lpg generator
Product Description
Liquefied Petroleum Gas Generator Set 10KVA Water Cooled Engine At Low Speed RPM 1500 With CE Certificatation
LPG combustion almost no carbide and dust emissions. LPG application is more widely than other gases in the global , and the supply is adequate, it’s easy for transportation and preservation, convenient energy supply to remote areas, to provide more stable fuel source for LPG CHP
Characters
CE approved.
Environmentally friendly design.
Long time R&D and testing ensure high reliability.
Maximum lower the noise level.
Maintenance friendly thanks to easy access.
Main Specifications
| | Model | SP8L
| fuel | — | LPG
| marks | — | Synchro Genset
| electrical output(KWe) | kVA/kWe | Continuous Power
| 10/8
| frequency | Hz | 50
| voltage | V | 230
| gas inlet pressure | kPa | 1-10
| Water Flow | m³/h | 1.8
| dimension (soundproof type) | mm*mm*mm | 1530*750*940
| net weight | kg | 580
| LPG consumption | kgs/kW.h | 0.308
| db(A)@7m | — | 56
| Certificate | — | CE
| ignition system | — | Impco
| speed governor | — | Woodward
| gas filter | — | Impco
| zero regulator | — | Impco
| water pump | — | Wilo
| MCB | — | ABB
| GCB | — | ABB
| Controller | | ComAp IC
| Engine model | — | SP9EW
| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 11
| Displacement | — | 1.5L
| Oil capacity | — | 3.9L
| Charging voltage | — | 12V(DC)
| Charging current | — | 6A(DC)
| Starting system | — | Electic-start
| Alternator model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | | air cooled
For more information about each Generator Set, please consult with your sales representative.Thanks.
Tags:
lpg based generators
lpg gas powered generators
silent lpg generator
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
