URL: https://www.gas-chp.com/sale-12633795-20kw-25kva-lpg-generator-set-liquefied-petroleum-gas-genset-lpg-4-cylinders-water-cooled.html
Accessed: 2026-11-13

20KW 25KVA LPG Generator Set , Liquefied Petroleum Gas Genset LPG 4 Cylinders Water Cooled
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
LPG Generator Set
>
20KW 25KVA LPG Generator Set , Liquefied Petroleum Gas Genset LPG 4 Cylinders Water Cooled
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
20KW 25KVA LPG Generator Set , Liquefied Petroleum Gas Genset LPG 4 Cylinders Water Cooled
| Brand Name: | SevenPower
| Model Number: | SP20L
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Fuel:
LPG
Frequency:
50Hz
Engine Cooling:
Water Cooling
Cylinders:
4
RPM:
1500
Voltage:
400V/230V, Other Voltage Is Available On Request
Highlight:
lpg based generators
, lpg gas powered generators
Product Description
20KW 25KVA LPG Generator Set Liquefied Petroleum Gas Generator 4Cylinders Water Cooled LPG Genset CE Verified
Working Conditions:
Ambient temperature: 0℃~+40℃
Relative humidity:<90%(20℃)
Altitude: ≤1000m.
Gas Requirements
C3H8>80%
H2S content≤ 100ppm. NH3 content≤ 50ppm. Silicon content ≤ 5 mg/Nm3
Impurities content≤30mg/Nm3, size≤5&mu;m,
No free water.
Main Specifications and Characters
| | Model | SP20L
| fuel | — | LPG
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 30/20
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 1-10
| dimension (soundproof type) | mm*mm*mm | 1800*780*1020
| net weight | kg | 700
| LPG consumption | kgs/kW.h | 0.279
| db(A)@7m | — | 58
| Certificate | — | CE
| ignition system | — | Impco
| speed governor | — | Woodward
| gas filter | — | Impco
| zero regulator | — | Impco
| water pump | — | Wilo
| MCB | — | ABB
| GCB | — | ABB
| Controller | | ComAp IC
| Engine model | — | SP-3RZ
| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 10.5
| Displacement | — | 2.7L
| Oil capacity | — | 5.5L
| Charging voltage | — | 12V(DC)
| Charging current | — | 6A(DC)
| Starting system | — | Electic-start
| Alternator model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | | air cooled
For more information about each Generator Set, please consult with your sales representative.Thanks.
Tags:
lpg based generators
lpg gas powered generators
silent lpg generator
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
