URL: https://www.gas-chp.com/sale-12656832-3-phase-250kw-industrial-chp-industrial-cogeneration-with-heat-recovery-system.html
Accessed: 2026-11-13

3 Phase 250KW Industrial CHP , Industrial Cogeneration With Heat Recovery System
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Industrial CHP
>
3 Phase 250KW Industrial CHP , Industrial Cogeneration With Heat Recovery System
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
3 Phase 250KW Industrial CHP , Industrial Cogeneration With Heat Recovery System
| Brand Name: | SevenPower
| Model Number: | SP250N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Fuel:
Natural Gas
Frequency:
50Hz, 60Hz Is Available On Request
Electrical Output:
200kw
Color:
White Or Black, Other Colors Please Consult With The Sales
Emissions:
Below 500mg/Nm3
Sounproof Canopy:
With Or Without
Highlight:
industrial heat and power
, industrial cogeneration
Product Description
250KW 3 Phase Natural Gas Generator Set With CHP Energy Saving Unit Backup Power
Why SevenPower?
- Environmentally friendly design
- Long time research and development and testing for high reliability
- Comprehensive heat insulation to minimize heat losses
- Water-to-water heat exchanger/SWEP, self-developed exhaust heat exchanger which is made of full stainless steel #316 instead of universal carbon steel which get rusty easily.
- CHP inner pipeline is made of full stainless steel.
- Maximum lower the noise level
- Maintenance friendly thanks to easy access
- Long service intervals
- Suitable for mains parallelling
- CE approved
After-sale Service
- Installation and maintenance guide
- Free debugging
- Training the operator
- S upply the spare parts during the whole service life.
- Overseas service
Main Specifications
| | Model | SP250N
| fuel | — | Natural Gas
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 313/250
| thermal output(KWe) | kWt | 330
| electrical efficiency | % | 36.2%
| thermal efficiency | % | 47.8%
| overall efficiency | % | 84%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 3500*1800*2000
| net weight | kg | 4000
| NG consumption | m 3 /kW.h | 0.28
| db(A)@7m | — | 59
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| ignition system | — | Altronic
| speed governor | — | Woodward
| mixer | — | Venturi type
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| solenoid valve | — | Kromschroeder
| gas pressure gauge | — | Dungs
| Lambda auto control | — | Available on request with extral cost
| catalyst converter | — | Available on request with extral cost
| MCB | — | ABB
| GCB | — | ABB
| Controller | | ComAp
| Engine model | — | MAN MT13
| Engine type | — | 6 cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 11.5
| Displacement | — | 12.419L
| Oil capacity | — | 40L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| Alternator model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
SevenPower Natural Gas CHP 250KW On Site Picture
For more information about the 250KW CHP, please consult with your sales representative.Thanks.
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
Tags:
industrial heat and power
industrial cogeneration
combined heat power system
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
