URL: https://www.gas-chp.com/sale-12670598-60hz-250kw-industrial-chp-energy-saving-industrial-heat-and-power.html
Accessed: 2026-11-13

60Hz 250KW Industrial CHP , Energy Saving Industrial Heat And Power
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Industrial CHP
>
60Hz 250KW Industrial CHP , Energy Saving Industrial Heat And Power
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
60Hz 250KW Industrial CHP , Energy Saving Industrial Heat And Power
| Brand Name: | SevenPower
| Model Number: | SP270N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Fuel:
Natural Gas
Frequency:
60Hz, 50Hz Is Available On Request
Electrical Output:
250kw
Color:
White Or Black, Other Colors Please Consult With The Sales
Emissions:
Below 500mg/Nm3
Sounproof Canopy:
With Or Without
Highlight:
industrial heat and power
, combined heat power system
Product Description
60Hz 250kW Industrial Natural Gas Generator Set With CHP Energy Saving 300KVA Generator Set With Heat Recovery
Why SevenPower?
- Environmentally friendly design
- Long time research and development and testing for high reliability
- Comprehensive heat insulation to minimize heat losses
- Water-to-water heat exchanger/SWEP, self-developed exhaust heat exchanger which is made of full stainless steel instead of universal carbon steel which get rusty easily.
- CHP inner pipeline is made of full stainless steel.
- Maximum lower the noise level
- Maintenance friendly thanks to easy access
- Long service intervals
- Suitable for mains parallelling
- CE approved
- Installation and maintenance guide
- Free debugging
- Training the operator
- S upply the spare parts during the whole service life.
- Overseas service
If this CHP is used to supply power to any electrical system normally powered by an electric utility, the National Electrical Code required that a transfer switch be installed. The transfer switch prevents electrical back feed between two different electrical systems. The transfer switch, as well as the CHP and other standby components, must be properly located and mounted in strict compliance with applicable codes, standards and regulations.
Main Specifications
| Item | | Model | SP260N
| | fuel | — | Natural Gas
| | marks | — | Synchro CHP
| CHP | electrical output(KWe) | kVA/kWe | Continuous Power
| 312.5/270
| thermal output(KWt) | kWt | 370
| electrical efficiency | % | 35%
| thermal efficiency | % | 47.9%
| overall efficiency | % | 82.9%
| frequency | Hz | 60
| voltage | V | 440/254
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 2900*1600*1800
| net weight | kgs | 3500
| NG consumption | m 3 /kW.h | 0.29
| standard type-db(A)@7m | — | 59
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| ignition system | — | Altronic or ECI
| speed governor | — | Woodward or Hainzmann or ECI
| mixer | — | Venturi type
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| Lambda auto control | — | Available on request
| emission standard | — | Available on request
| MCB | — | ABB
| GCB | — | ABB
| Controller | | | ComAp IC
| Engine | Engine model | — | MT13
| Engine type | — | 6 cylinders,4stroke,water-coolled
| RPM | — | 1800
| Compression Ratio | — | 11.0
| Displacement | — | 11.6L
| Oil capacity | — | 36L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| Alternator | model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
Natural Gas CHP On Site Picture
For more information about the CHP, please consult with your sales representative.Thanks.
Our Packing
Our Hannover Exhibition
Our Showroom In Germany
Our Customers' Visiting
Tags:
industrial heat and power
industrial cogeneration
combined heat power system
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
