URL: https://www.gas-chp.com/sale-12632278-asynchronous-residential-chp-domestic-cogeneration-systems-15kw-20kva-with-4y-engine.html
Accessed: 2026-11-13

Asynchronous Residential CHP , Domestic Cogeneration Systems 15KW 20KVA With 4Y Engine
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Residential CHP
>
Asynchronous Residential CHP , Domestic Cogeneration Systems 15KW 20KVA With 4Y Engine
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
Asynchronous Residential CHP , Domestic Cogeneration Systems 15KW 20KVA With 4Y Engine
| Brand Name: | SevenPower
| Model Number: | SP15N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Engine Type:
Water-cooled
RPM:
1500
Alternator Type:
Water-cooled
Frequency:
50Hz,60Hz Is Available On Request
Warranty:
8000hours
Altitude:
Highlight:
residential cogeneration units
, domestic cogeneration systems
Product Description
Asynchronous CHP 15KW 20KVA with 4Y Engine Speed 1500/1800 Water-cooled Type
Electrical Output:15KW
Characters
CHP certified with CE certification.
Water-cooled 4Y engine / Made in China
water-cooled alternator / Made in China.
Recover heat from 3 soures engine jacket water, exhaust and alternator cooling water.
Exhaust temperature lower than 100℃.
Comprehensive heat insulation to minimize heat loss.
All inner pipelines are made of full stainless steel.
Environmentally friendly design.
Long time research and testing ensure high reliability.
Maximum lower the noise level.
Maintenance friendly thanks to easy access.
Main Specifications
| | Model | SP15N
| fuel | — | Natural Gas
| marks | — | A-synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 19/15
| thermal output(KWt) | kWt | 31.5
| electrical efficiency | % | 28.57%
| thermal efficiency | % | 60.00%
| overall efficiency | % | 88.57%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 1-10
| Water Flow | m³/h | 2
| dimension (soundproof type) | mm*mm*mm | 1800*780*1020
| net weight | kgs | 650
| NG consumption | m3/kW.h | 0.355
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| ignition system | — | Impco
| speed governor | — | Woodward
| gas filter | — | Madas
| zero regulator | — | Maxitrol
| pressure gauge | — | DUNGS
| soft start | — | ABB
| switch | — | ABB
| lambda control | — | Available on request
| catalyst converter | — | Available on request
| Controller | | ComAp
| Engine model | — | SP-4Y
| Engine type | — | 4 cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 9.6
| Displacement | — | 2.237L
| Oil capacity | — | 4.2L
| Charging voltage | — | 12V(DC)
| Charging current | — | 6A(DC)
| Starting system | — | Electic-start
| model | — | SP17AW
| phase | — | 3 phase
| insulation system | — | class H
| protection | — | IP65
| Cooling Type | — | water cooled
| max return temp | ℃ | 70
For more specifications about the CHP, please consult with your sales representative.Thanks.
On-site CHP Picture
Tags:
residential cogeneration units
domestic cogeneration systems
home combined heat and power
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
