URL: https://www.gas-chp.com/sale-12633768-20kw-25kva-residential-chp-units-with-asynchronous-water-cooled-alternator.html
Accessed: 2026-11-13

20KW 25KVA Residential CHP Units With Asynchronous Water Cooled Alternator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Residential CHP
>
20KW 25KVA Residential CHP Units With Asynchronous Water Cooled Alternator
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
20KW 25KVA Residential CHP Units With Asynchronous Water Cooled Alternator
| Brand Name: | SevenPower
| Model Number: | SP20N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Engine Cooling:
Water Cooling
Cylinder:
4
RPM:
1500/1800
Alternator Cooling:
Water Cooling
Frequency:
50HZ/60HZ
Gas Pressure:
3-7kpa
Highlight:
residential cogeneration units
, domestic cogeneration systems
Product Description
Bhkw 20KW 25KVA Cogenerator With Asynchronous Water-Cooled Alternator
Electrical Output:20KW
Main Specifications and Characters
CE approved.
Water-cooled engine, water cooling Asynchronous alternator.
Recover heat from 3 soures, engine jacket water, exhaust and alternator cooling water.
Comprehensive heat insulation to minimize heat loss.
Exhaust temperature lower than 100℃.
| | Model | SP22N
| fuel | — | Natural Gas
| marks | — | A-synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 25/20
| thermal output(KWt) | kWt | 43.6
| electrical efficiency | % | 28.41%
| thermal efficiency | % | 61.92%
| overall efficiency | % | 90.33%
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 1-10
| Water Flow | m³/h | 2
| dimension (soundproof type) | mm*mm*mm | 1800*780*1020
| net weight | kgs | 700
| NG consumption | m3/kW.h | 0.357
| Certificate | — | CE
| water-water heat exchanger | — | SWEP
| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel
| ignition system | — | Impco
| speed governor | — | Woodward
| gas filter | — | Madas
| zero regulator | — | Maxitrol
| pressure gauge | — | DUNGS
| soft start | — | ABB
| switch | — | ABB
| lambda control | — | Available on request
| catalyst converter | — | Available on request
| Controller | | ComAp
| Engine model | — | SP-3RZ
| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 10.5
| Displacement | — | 2.7L
| Oil capacity | — | 5.5L
| Charging voltage | — | 12V(DC)
| Charging current | — | 6A(DC)
| Starting system | — | Electic-start
| model | — | SP22AW
| phase | — | 3 phase
| insulation system | — | class H
| protection | — | IP65
| Cooling Type | — | water cooled
| max return temp | ℃ | 70
For more specifications about the CHP, please consult with your sales representative.Thanks.
On-site Picture
Tags:
residential cogeneration units
domestic cogeneration systems
home combined heat and power
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
