URL: https://www.gas-chp.com/sale-12658983-clean-energy-biogas-generator-set-200kva-160kw-3-phase-1500-rpm-ce-verified.html
Accessed: 2026-11-13

Clean Energy Biogas Generator Set 200KVA 160KW 3 Phase 1500 RPM CE Verified
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Biogas Generator Set
>
Clean Energy Biogas Generator Set 200KVA 160KW 3 Phase 1500 RPM CE Verified
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
Clean Energy Biogas Generator Set 200KVA 160KW 3 Phase 1500 RPM CE Verified
| Brand Name: | SevenPower
| Model Number: | SP160B
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Fuel:
Biogas
CH4:
>=55%
Frequency:
50Hz,60Hz Is Available On Request
RPM:
1500
Start:
Electrical Auto Start
Engine Type:
Water-cooled
Overhauling Time:
25000hours
Altitude:
Highlight:
biogas electric generator
, methane engine generator
Product Description
Clean Energy China Biogas Generator Set 200KVA 160KW 3 Phase CE Verified
Acceptable fuel gas pressure: 3~7kPa, CH4 content ≥55%
Gas low heat value (LHV) ≥25MJ/Nm3. If LHV<25MJ/Nm3, gas engine power output will be decreased.
Gas doesn't include any free condensation water or free materials (the size of impurities should be less than 5&mu;m.)
H2S content≤ 100ppm. NH3 content≤ 50ppm. Silicon content ≤ 5 mg/Nm3
Impurities content≤30mg/Nm3, size≤5&mu;m
No free water.
CHP Main Specifications
| | Model | SP160B
| fuel | — | Biogas
| marks | — | Synchro CHP
| electrical output(KWe) | kVA/kWe | Continuous Power
| 200/160
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 2900*1600*1800
| net weight | kg | 3500
| Biogas consumption | m 3 /kW.h | 0.42
| Biogas consumption for one hours | m3/h | 67.2
| db(A)@7m | — | 59
| Certificate | — | CE
| ignition system | — | Impco
| speed governor | — | Woodward
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| MCB | — | ABB
| GCB | — | ABB
| Controller | | ComAp
| Engine model | — | STYER T12
| Engine type | — | 6 cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 11.0
| Displacement | — | 11.6L
| Oil capacity | — | 36L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
Characters
Environmentally friendly design.
Long time R&D and testing ensure high reliability.
Comprehensive heat insulation to minimize heat loss.
CHP inner pipelines are made of full stainless steel material.
Maximum lower the noise level.
Maintenance friendly thanks to easy access.
For more information about each CHP, please consult with your sales representative.Thanks.
Tags:
biogas operated generator
biogas electric generator
methane engine generator
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
