URL: https://www.gas-chp.com/sale-12659031-water-cooled-biogas-genset-50kw-60kva-50hz-low-noise-with-ce-certification.html
Accessed: 2026-11-13

Water Cooled Biogas Genset 50KW 60KVA 50HZ Low Noise With CE Certification
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Biogas Generator Set
>
Water Cooled Biogas Genset 50KW 60KVA 50HZ Low Noise With CE Certification
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
Water Cooled Biogas Genset 50KW 60KVA 50HZ Low Noise With CE Certification
| Brand Name: | SevenPower
| Model Number: | SP50B
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Fuel:
Biogas
CH4:
>=55%
Frequency:
50Hz,60Hz Is Available On Request
RPM:
1500
Start:
Electrical Auto Start
Engine Type:
Water-cooled
Overhauling Time:
25000hours
Altitude:
Highlight:
biogas operated generator
, methane engine generator
Product Description
Biogas Genset 50KW 60KVA Green Energy CE Certification 50HZ
The generator may be required to operate for long periods of time without an operator on hand to monitor such engine conditions as coolant temperature, oil pressure or rpm. For that reason, the engine has several devices designed to protect it against potentially damaging conditions by automatically shutting down the unit when the oil pressure is too low, the coolant temperature is too high, the coolant level is too low, or the engine is running too fast.
Characters
Design & Research team : Team with rich experience more than 10years.
Feature : Specially designed valves,crankshaft,camshaft,pistons,ignition system and combustion chamber for gas engine,
Rapid response to your needs : answer within 24 hours.
Standard : All of our models are certified with CE.
Main Specifications
| | Model | SP50B
| fuel | — | Biogas
| marks | — | Synchro Genset
| electrical output(KWe) | kVA/kWe | Continuous Power
| 62/50
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 1-10
| dimension (soundproof type) | mm*mm*mm | 2500*1400*1600
| net weight | kg | 2000
| Biogas consumption | m 3 /kW.h | 0.48
| Biogas consumption for one hours | m3/h | 20
| db(A)@7m | — | 58
| Certificate | — | CE
| ignition system | — | Impco
| speed governor | — | Woodward
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| MCB | — | ABB
| GCB | — | ABB
| Controller | | ComAp
| Engine model | — | SP-6BTA
| Engine type | — | 6 cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 10.5
| Displacement | — | 5.9L
| Oil capacity | — | 17L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
For more information about each CHP, please consult with your sales representative.Thanks.
Tags:
biogas operated generator
biogas electric generator
methane engine generator
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
