URL: https://www.gas-chp.com/sale-12673263-1800-rpm-60hz-biogas-generator-set-60kw-75kva-green-energy-remote-monitoring.html
Accessed: 2026-11-13

1800 RPM 60Hz Biogas Generator Set 60KW 75KVA Green Energy Remote Monitoring
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Biogas Generator Set
>
1800 RPM 60Hz Biogas Generator Set 60KW 75KVA Green Energy Remote Monitoring
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
1800 RPM 60Hz Biogas Generator Set 60KW 75KVA Green Energy Remote Monitoring
| Brand Name: | SevenPower
| Model Number: | SP60B
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Fuel:
Biogas
CH4:
>=55%
Frequency:
60Hz
RPM:
1800
Start:
Electrical Auto Start
Engine Type:
Water-cooled
Overhauling Time:
25000hours
Altitude:
Highlight:
biogas operated generator
, methane engine generator
Product Description
60Hz Biogas Generator Set 60KW 75KVA Green Energy CE Certification Sustainable Power Plant Remote Monitering
Characters
Design & Research team :Team with rich experience more than 10years.
Feature : Specially designed valves,crankshaft,camshaft,pistons,ignition system and combustion chamber for gas engine,
In use CHPs : all over the world, German, UK, Spain, Czech Republic, Italy, Canada, Indonisia, Maylasia, etc.
Rapid response to your needs : answer within 36 hours.
Standard : All of our models are certified with CE.
Production Service
- Keep customers posted on the progress of production.
- Systematical and strict testing before delivering to customers
- Testing
Including 0%,25%,50%, 75%, 100%, 110% load
Emergency stop
All protections(high temperature, low oil pressure, over speed, over load, over frequency and phase failure etc.)
Synchronization
Main Specifications
| Item | | Model | SP60B
| | fuel | — | Biogas
| | marks | — | Synchro Genset
| CHP | electrical output(KWe) | kVA/kWe | Continuous Power
| 75/60
| frequency | Hz | 60
| voltage | V | 110/220
| gas inlet pressure | kPa | 1-10
| dimension (soundproof type) | mm*mm*mm | 2440*1020*1600
| net weight | kg | 1500
| Biogas consumption | m 3 /kW.h | 0.44
| Biogas consumption for one hours | m3/h | 26.4
| db(A)@7m | — | 58
| Certificate | — | CE
| ignition system | — | Impco
| speed governor | — | Woodward
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| MCB | — | ABB
| GCB | — | ABB
| Controller | | | ComAp/CZ
| Engine | Engine model | — | MAN/MT05D
| Engine type | — | 4 cylinders,4stroke,water-coolled
| RPM | — | 1800
| Compression Ratio | — | 11.0
| Displacement | — | 4.58L
| Oil capacity | — | 15L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| Alternator | model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
For more information about the genset, please consult with your sales representative.Thanks.
Tags:
biogas operated generator
biogas electric generator
methane engine generator
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
