URL: https://www.gas-chp.com/sale-12673529-high-efficiency-automatic-natural-gas-generator-with-deutz-engine-180kw-3-phase.html
Accessed: 2026-11-13

High Efficiency Automatic Natural Gas Generator With Deutz Engine 180KW 3 Phase
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
{ e.stopPropagation();}" type="text" name="keyword"
placeholder="Search with Ai..." />
english
français
Deutsch
Italiano
Русский
Español
português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
indonesia
tiếng Việt
ไทย
বাংলা
فارسی
polski
home
about us
Company Profile
factory tour
quality control
products
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
video
events
news
cases
contact us
quote
products details
Home
>
Products
>
Natural Gas Generator Set
>
High Efficiency Automatic Natural Gas Generator With Deutz Engine 180KW 3 Phase
All Category
Natural Gas CHP
Micro CHP
Biogas CHP
Natural Gas Generator Set
Biogas Generator Set
Residential CHP
Industrial CHP
Combined Cooling Heating And Power
LPG Generator Set
LPG CHP
CHP Generator
Diesel CHP
Contact Us
Ms. Emma
sales@sevenpower.com.cn
86-15308181874
Contact Now
|
High Efficiency Automatic Natural Gas Generator With Deutz Engine 180KW 3 Phase
| Brand Name: | SevenPower
| Model Number: | SP180N
| MOQ: | 1 Set
| Price: | Negotiable
| Payment Terms: | L/C, T/T
Get Best Price
Contact Now
Detail Information
Product Description
Detail Information
Place of Origin:
Chengdu,China
Certification:
CE
Fuel:
Natural Gas
Frequency:
50Hz, 60Hz Is Available On Request
Electrical Output:
180kw
Color:
White Or Black, Other Colors Please Consult With The Sales
Emissions:
Below 500mg/Nm3
Sounproof Canopy:
With Or Without
Highlight:
natural gas genset
, cng generator set
Product Description
Auto Start 180KW 3 Phase Natural Gas Generator Set With Deutz Engine Industrial Natural Gas Generator Power Plant 180KW
After-sale Service
- Installation and maintenance guide
- Free debugging
- Training the operator
- S upply the spare parts during the whole service life.
- Overseas service
- On-line service 24/7
Main Specifications
| Item | | Model | SP180N
| | fuel | — | Natural Gas
| | marks | — | Synchro Genset
| CHP | electrical output(KWe) | kVA/kWe | Continuous Power
| 225/180
| frequency | Hz | 50
| voltage | V | 400/230
| gas inlet pressure | kPa | 3-5
| dimension (soundproof type) | mm*mm*mm | 2870*1700*1700
| net weight | kg | 3600
| NG consumption | m 3 /kW.h | 0.275
| db(A)@7m | — | 59
| Certificate | — | CE
| ignition system | — | Impco
| speed governor | — | Woodward
| mixer | — | Venturi type
| gas filter | — | Madas
| zero regulator | — | Kromschroeder
| solenoid valve | — | Kromschroeder
| gas pressure gauge | — | Dungs
| Lambda auto control | — | Available on request with extral cost
| catalyst converter | — | Available on request with extral cost
| MCB | — | ABB
| GCB | — | ABB
| Controller | | | ComAp IC
| Engine | Engine model | — | DEUTZ V6
| Engine type | — | 6 cylinders,4stroke,water-coolled
| RPM | — | 1500
| Compression Ratio | — | 11.0
| Displacement | — | 11.9L
| Oil capacity | — | 38L
| Charging voltage | — | 24V(DC)
| Charging current | — | 5A(DC)
| Starting system | — | Electic-start
| Alternator | model | — | Meccalte
| phase | — | 3 phase 4 wires
| insulation system | — | class H
| protection | — | IP23
| Cooling Type | — | air cooled
For more information about the 180KW Genset, please consult with your sales representative.Thanks.
Tags:
quiet natural gas generator
natural gas genset
cng generator set
appreciateall
Quick link
Home
About Us
Products
Video
News
Cases
Contact Us
Quick Contact
Address
No.280 Rd.WanXing.Avenue Longhu.Industrial East Zone, Xindu,Chengdu,Sichuan,China
Tel
86-028-89163632
E-mail
sales@sevenpower.com.cn
appreciateall
Our Newsletter
Subscribe to our newsletter for discounts and more.
contact us
Privacy Policy |
Sitemap
| China Good
Quality Natural Gas CHP Supplier. Copyright © 2020-2026 Chengdu Sevenpower Generating Equipment Co., Ltd. . All
Rights Reserved.
