URL: https://www.sypower.com/product_1/8.4KVA-20.6KVA_GR160_4-Pole_Single_Phase_Alternator.html
Accessed: 2026-11-13

8.4KVA-20.6KVA GR160 4-Pole Single Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
8.4KVA-20.6KVA GR160 4-Pole Single Phase Alternator
Gloria brand GR160 brushless alternator can be used assembly with diesel engine as diesel generator set to support industrial appliances like oil field, mining, railway, coal, etc., or commercial appliances like communication, real estate, shopping mall, etc.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 8.4KVA-20.6KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25
Application:
Gloria brand GR160 brushless alternator can be used assembly with diesel engine as diesel generator set to support industrial appliances like oil field, mining, railway, coal, etc., or commercial appliances like communication, real estate, shopping mall, etc.
The features of the Gloria series engine provided by SHYAN are that power covers 8.4KVA-20.6KVA, voltage covers 110V-13800V, frequency includes 50 HZ and 60HZ and the protection level is up to IP21-IP25, thus the specific power demand of the local customers are satisfied.
Specifications：
| Model | 50Hz (1500rpm) | 60Hz (1800rpm)
| Voltage (series connection) | 220 | 230 | 240 | 220 | 230 | 240
| Voltage (parallel connection) | 110 | 115 | 120 | 110 | 115 | 120
| GR160-2D | Rated capacity (KVA) | 8.4 | 8.4 | 8.4 | 10.0 | 10.0 | 10.0
| Pated power (KW) | 6.7 | 6.7 | 6.7 | 8.0 | 8.0 | 8.0
| Efficiency (%) | 67.3 | 67.9 | 68.4 | 64.5 | 65.3 | 66.0
| GR160-2E | Rated capacity (KVA) | 10.0 | 10.0 | 10.0 | 12.4 | 12.4 | 12.4
| Pated power (KW) | 8.0 | 8.0 | 8.0 | 9.9 | 9.9 | 9.9
| Efficiency (%) | 71.2 | 71.7 | 72.0 | 68.8 | 69.5 | 70.1
| GR160-2F | Rated capacity (KVA) | 11.8 | 11.8 | 11.8 | 14.4 | 14.4 | 14.4
| Pated power (KW) | 9.4 | 9.4 | 9.4 | 11.5 | 11.5 | 11.5
| Efficiency (%) | 73.6 | 74.0 | 74.3 | 71.4 | 72.1 | 72.6
| GR160-2G | Rated capacity (KVA) | 16.8 | 16.8 | 16.8 | 20.6 | 20.6 | 20.6
| Pated power (KW) | 13.4 | 13.4 | 13.4 | 16.5 | 16.5 | 16.5
| Efficiency (%) | 76.7 | 77.1 | 77.4 | 74.7 | 75.3 | 75.9
Engine package and installation dimensions
| Model | Net weight(kg) | Gross weight (kg) | Package dimension (cm)
| GR160-2D | 83 | 93 | 64x54x72
| GR160-2E | 94 | 104 | 64x54x72
| GR160-2F | 101 | 111 | 64x54x72
| GR160-2F | 117 | 127 | 64x54x72
Quality guarantee:
1. Material guarantee
The stator and the rotor use 800 grade silicon steel sheet from WISCO.
The copper wires are all made of Superior Essex.
The insulating material is of German brand Elantas, then is painted resin glue, vacuum insulating paint, and mildew resistant paint, and the final products are respectively the Elantas highest level of epoxy E300, epoxy EIP5070 and solvent-based alkyd resin paint VA42.
2. First-class insulation process
Through CNC vacuum pressure impregnated with varnish equipment(VPI), the six process including preheating, 100KPa vacuum maintaining pressure to eliminate bubbles, 100KPa vacuum maintaining pressure for primary insulating painting, 450KPa positive maintaining pressure for secondary deep insulation, 160 degree constant temperature baking are conducted to ensure the insulation level up to 500M&Omega;-&infin;.
3. Strict factory test
With large scale feedback motor load testing center, each operation index of the alternator are fully record before delivery. And to strictly control the key factor—main winding temperature rise, every alternator equips load testing to guarantee the product of 100% ex-factory pass rate under strict requirement.
SHYAN has passed ISO9001 and ISO14001 quality system certification with our products having obtained many patents certification, thus our product has the feature of reliable quality and durability.
Optional Accessory
The winding temperature sensor RTD
The winding high temperature protection thermistor and relay
SX460AVR with ±0.5% voltage regulation
Anti-condensation heater
Air filter
Parallel running down hanging mutual inductor
Anti-radio interference suppressor
Power factor controller PFC3
Provided support
1. Onsite training will be offered by technician.
2. Product manual, parts manual, product design drawings, and product parameter and other file supplies are also available.
3. Guarantee period is 1year or 1000 hours since the production date.
4. During use, we also offer after-sales support for troubles.
5. Annually we provide free parts supports according to 2% of the purchase amount.
6. As for the dealers, we will assist the clients to provide market promotion.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
