URL: https://www.sypower.com/product_1/12.5KVA-31.3KVA_GR160_4-Pole_Three_Phase_Alternator.html
Accessed: 2026-11-13

12.5KVA-31.3KVA GR160 4-Pole Three Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
12.5KVA-31.3KVA GR160 4-Pole Three Phase Alternator
GR160 alternator is of Gloria brand brushless alternator, which can cooperate with diesel engine to support industrial appliances like oil field, mining, railway, coal, etc., or commercial appliances like communication, real estate, shopping mall, etc.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 12.5KVA-31.3KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25
Application:
GR160 alternator is of Gloria brand brushless alternator, which can cooperate with diesel engine to support industrial appliances like oil field, mining, railway, coal, etc., or commercial appliances like communication, real estate, shopping mall, etc.
The parameters of Gloria series engines include that the power covers 12.5KVA-31.3KVA, the voltage covers 110V-13800V, the frequency includes 50 HZ and 60HZ and the protection level is up to IP21-IP25, thus they can meet the specific power demand of local customers.
Specifications：
| Model | 50Hz (1500rpm) | 60Hz (1800rpm)
| Voltage (series connection) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480
| Voltage (parallel connection) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240
| GR160-2D | Rated capacity (KVA) | 12.5 | 12.5 | 12.5 | 12.0 | 14.7 | 15.6 | 15.6 | 15.6
| Pated power (KW) | 10.0 | 10.0 | 10.0 | 9.6 | 11.8 | 12.5 | 12.5 | 12.5
| Efficiency (%) | 72.4 | 73.3 | 74.0 | 75.0 | 71.1 | 71.9 | 72.8 | 73.5
| GR160-2E | Rated capacity (KVA) | 15.0 | 15.0 | 15.0 | 14.5 | 17.8 | 18.8 | 18.8 | 18.8
| Pated power (KW) | 12.0 | 12.0 | 12.0 | 11.6 | 14.2 | 15.0 | 15.0 | 15.0
| Efficiency (%) | 76.3 | 77.0 | 77.5 | 78.2 | 75.1 | 75.8 | 76.5 | 77.0
| GR160-2F | Rated capacity (KVA) | 17.5 | 17.5 | 17.5 | 17.0 | 20.8 | 21.9 | 21.9 | 21.9
| Pated power (KW) | 14.0 | 14.0 | 14.0 | 13.6 | 16.6 | 17.5 | 17.5 | 17.5
| Efficiency (%) | 78.5 | 79.1 | 79.6 | 80.2 | 77.4 | 78.1 | 78.7 | 79.2
| GR160-2G | Rated capacity (KVA) | 25.0 | 25.0 | 25.0 | 24.0 | 29.6 | 31.3 | 31.3 | 31.3
| Pated power (KW) | 20.0 | 20.0 | 20.0 | 19.2 | 23.7 | 25.0 | 25.0 | 25.0
| Efficiency (%) | 80.7 | 81.4 | 81.9 | 82.6 | 80.0 | 80.6 | 81.2 | 81.7
Engine package and installation dimensions
| Model | Net weight(kg) | Gross weight (kg) | Package dimension (cm)
| GR160-2D | 83 | 93 | 64x54x72
| GR160-2E | 94 | 104 | 64x54x72
| GR160-2F | 101 | 111 | 64x54x72
| GR160-2F | 117 | 127 | 64x54x72
Quality guarantee:
1. Material guarantee
The stator and the rotor are all made of WISCO 800 grade silicon steel sheet.
All the copper wires adopt Superior Essex wire.
As for the insulating material, it is selected from German brand Elantas, and then is painted resin glue, vacuum insulating paint, and mildew resistant paint, and the final products are respectively the Elantas highest level of epoxy E300, epoxy EIP5070 and solvent-based alkyd resin paint VA42.
2. First-class insulation process
We adopts CNC vacuum pressure impregnated with varnish equipment(VPI) to conduct preheating, 100KPa vacuum maintaining pressure to eliminate bubbles, 100KPa vacuum maintaining pressure for primary insulating painting, 450KPa positive maintaining pressure for secondary deep insulation, 160 degree constant temperature baking and other six processes so that the insulation level reached 500M&Omega;-&infin;.
3. Strict factory test
Our factory has large scale feedback motor load testing center to fully record the operation index of the alternator before delivery. To strictly control winding temperature rise, each alternator is equipped with load testing to ensure the product of 100% ex-factory pass rate under strict requirement.
SHYAN has passed ISO9001 and ISO14001 quality system certification, and our products has obtained a number of patents certification, so our product is reliable and durable.
Optional Accessory
The winding temperature sensor RTD
The winding high temperature protection thermistor and relay
SX460AVR with ±0.5% voltage regulation
Anti-condensation heater
Air filter
Parallel running down hanging mutual inductor
Anti-radio interference suppressor
Power factor controller PFC3
Provided support
1. The technician offer onsite training.
2. Product manual, parts manual, product design drawings, and product parameter and other file supplies are available.
3. Since the production date, guarantee period is 1year or 1000 hours.
4. As for the troubles in use, we will offer after-sales support.
5. We can offer free parts supports according to 2% of the purchase amount each year.
6. As for the dealers, we can assist them to provide market promotion.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
