URL: https://www.sypower.com/product_1/20KVA-31KVA_GR180_4-Pole_Single_Phase_Alternator.html
Accessed: 2026-11-13

20KVA-31KVA GR180 4-Pole Single Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
20KVA-31KVA GR180 4-Pole Single Phase Alternator
GR180 is the brushless generator which the brand is Gloria. It can be assembled with the diesel engines as the diesel generator set which can be applied for the oilfields, mining, railway, coal and other industrial electricity and also can be applied for the mobile communications, real estate, shopping malls and other commercial power generation.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 20.0KVA-31.0KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25
Application:
GR180 is the brushless generator which the brand is Gloria. It can be assembled with the diesel engines as the diesel generator set which can be applied for the oilfields, mining, railway, coal and other industrial electricity and also can be applied for the mobile communications, real estate, shopping malls and other commercial power generation.
The Gloria series generators which the range of the power is 20.0KVA-31.0KVA, the voltage is 110-13800V, the frequency can be 50HZ and 60HZ, the protection level is IP21-IP25 can satisfy the local electricity requirement.
Parameters：
| Model | 50Hz (3000rpm) | 60Hz (3600rpm)
| Voltage(series) | 220 | 230 | 240 | 220 | 230 | 240
| Voltage (parallel) | 110 | 115 | 120 | 110 | 115 | 120
| GR180-2H | Rated capacity(KVA) | 20.0 | 20.0 | 20.0 | 24.8 | 24.8 | 24.8
| Rated power(KW) | 16.0 | 16.0 | 16.0 | 19.8 | 19.8 | 19.8
| Efficiency (%) | 77.2 | 77.6 | 77.9 | 75.0 | 75.6 | 75.2
| GR180-2J | Rated capacity(KVA) | 23.5 | 23.5 | 23.5 | 28.9 | 28.9 | 28.9
| Rated power(KW) | 18.8 | 18.8 | 18.8 | 23.1 | 23.1 | 23.1
| Efficiency (%) | 78.5 | 78.9 | 79.2 | 76.5 | 77.1 | 77.6
| GR180-2K | Rated capacity(KVA) | 25.0 | 25.0 | 25.0 | 31.0 | 31.0 | 31.0
| Rated power(KW) | 20.0 | 20.0 | 20.0 | 24.8 | 24.8 | 24.8
| Efficiency (%) | 80.4 | 80.6 | 80.8 | 78.8 | 79.2 | 76.6
Engine package and installation dimensions
| Model | Net weight kg | Gross weight kg | Size of the packaging box cm
| GR180-2H | 130 | 140 | 64x54x72
| GR180-2J | 143 | 153 | 64x54x72
| GR180-2K | 159 | 169 | 64x54x72
Quality assurance:
1. Material
The generator's stator and rotor are made of 800 silicon steel sheet from Wuhan steel .
The cooper wires' brand is Superior Esssex.
The insulating materials' brand is Elantas. The insulating materials are painted with the paint resin adhesive, vacuum insulating paint, mildew resistant paint and so on. The products are Elantas's highest level epoxy E300, epoxy EIP5070 and solvent-type alkyd resin paint VA42.
2. First-class insulation technology
We use CNC vacuum pressure impregnation (VPI) equipment. Through six steps such as preheating, 100KPa vacuum negative pressure eliminating air bubbles, 100KPa vacuum negative pressure firstly painting insulation paint, 450KPa positive pressure secondly painting deep insulation paint, 160 degrees constant temperature baking, the insulation grade is 500 M&Omega;-&infin;.
3. Strict production inspection
Large feedback type motor load test center of our factory will test all the operating index before the production. The key data and the temperature rise of the main coil will be strictly controlled. Each generator will be tested with load to ensure the 100% quality rate. We have got the ISO900 and ISO14001 certification. And the products have got many certifications.
Optional or accessory
Winding temperature sensors RTD
Winding temperature thermistor and relay
SX460AVR's voltage adjustment rate is ±0.5%.
Prevent condensation heater
Air filter
Hang parallel running transformer
Radio interference suppressor
Power factor controller PFC3
Service:
1. We can let technical personnel provide the on-site training.
2. We can provide the product manual, accessories manual, product design drawing, product parameters and other files.
3. The guarantee time is one year or 1000h and it begins from the date of the production.
4. After-service support will be provided for the malfunctions happening during the using time.
5. We will provide the free parts per year according to the limit which is 2% of the purchasing price.
6. We will provide the market promotion service for the customers who are dealers.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
