URL: https://www.sypower.com/product_1/42.5KVA-133KVA_GR225_4-Pole_Three_Phase_Alternator.html
Accessed: 2026-11-13

42.5KVA-133KVA GR225 4-Pole Three Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
42.5KVA-133KVA GR225 4-Pole Three Phase Alternator
GR225 is the brushless generator which the brand is Gloria. It can be assembled with the diesel engines as the diesel generator set which can be applied for the oilfields, mining, railway, coal and other industrial electricity and also can be applied for the mobile communications, real estate, shopping malls and other commercial power generation.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 42.5KVA-133KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25
Application:
GR225 is the brushless generator which the brand is Gloria. It can be assembled with the diesel engines as the diesel generator set which can be applied for the oilfields, mining, railway, coal and other industrial electricity and also can be applied for the mobile communications, real estate, shopping malls and other commercial power generation.
The Gloria series generators which the range of the power is 42.5KVA-133KVA, the voltage is 110-13800V, the frequency can be 50HZ and 60HZ, the protection level is IP21-IP25 can satisfy the local electricity requirement.
Parameter:
| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)
| Environment temperature | Common 40℃ | Peak 40℃ | Peak 27℃ | Common 40℃ | Peak 40℃ | Peak 27℃
| Temperature rise | Common 125℃ | Backup 150℃ | Backup 163℃ | Common 125℃ | Backup 150℃ | Backup 163℃
| voltage | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480
| GR225C | Rated capacity(KVA) | 42.5 | 42.5 | 42.5 | 45.0 | 45.0 | 45.0 | 46.8 | 46.8 | 46.8 | 50.0 | 52.5 | 55.0 | 53.1 | 55.0 | 58.1 | 55.0 | 56.3 | 60.0
| Rated power(KW) | 34.0 | 34.0 | 34.0 | 36.0 | 36.0 | 36.0 | 37.4 | 37.4 | 37.4 | 40.0 | 42.0 | 44.0 | 42.5 | 44.0 | 46.5 | 44.0 | 45.0 | 48.0
| Efficiency (%) | 86.6 | 87.1 | 87.4 | 86.2 | 86.2 | 87.1 | 86.0 | 86.6 | 86.9 | 87.1 | 87.5 | 88.1 | 86.7 | 87.2 | 87.8 | 86.5 | 87.1 | 87.6
| GR225D | Rated capacity(KVA) | 50.0 | 50.0 | 50.0 | 53.0 | 53.0 | 53.0 | 55.0 | 55.0 | 55.0 | 60.0 | 62.5 | 65.0 | 62.5 | 65.0 | 68.8 | 65.0 | 66.3 | 71.3
| Rated power(KW) | 40.0 | 40.0 | 40.0 | 42.4 | 42.4 | 42.4 | 44.0 | 44.0 | 44.0 | 48.0 | 50.0 | 52.0 | 50.0 | 52.0 | 55.0 | 52.0 | 53.0 | 57.0
| Efficiency (%) | 87.7 | 88.2 | 88.5 | 87.4 | 87.4 | 88.2 | 87.2 | 87.7 | 88.0 | 88.0 | 88.4 | 89.0 | 87.8 | 88.2 | 88.7 | 87.5 | 88.1 | 88.5
| GR225E | Rated capacity(KVA) | 60.0 | 60.0 | 60.0 | 61.0 | 61.0 | 61.0 | 63.0 | 63.0 | 63.0 | 67.5 | 70.0 | 75.0 | 70.0 | 73.8 | 78.8 | 72.5 | 75.0 | 80.0
| Rated power(KW) | 48.0 | 48.0 | 48.0 | 48.8 | 48.8 | 48.8 | 50.4 | 50.4 | 50.4 | 54.0 | 56.0 | 60.0 | 56.0 | 59.0 | 63.0 | 58.0 | 60.0 | 64.0
| Efficiency (%) | 88.3 | 88.8 | 89.1 | 88.2 | 88.2 | 89.0 | 88.0 | 88.5 | 88.8 | 88.8 | 89.2 | 89.6 | 88.6 | 88.9 | 89.4 | 88.4 | 88.8 | 89.3
| GR225F | Rated capacity(KVA) | 72.5 | 72.5 | 72.5 | 77.0 | 77.0 | 77.0 | 80.0 | 80.0 | 80.0 | 83.8 | 87.5 | 93.8 | 88.8 | 92.5 | 100.0 | 91.9 | 95.0 | 102.5
| Rated power(KW) | 58.0 | 58.0 | 58.0 | 61.6 | 61.6 | 61.6 | 64.0 | 64.0 | 64.0 | 67.0 | 70.0 | 75.0 | 71.0 | 74.0 | 80.0 | 73.5 | 76.0 | 82.0
| Efficiency (%) | 89.6 | 89.9 | 90.1 | 89.4 | 89.4 | 89.9 | 89.2 | 89.6 | 89.8 | 90.0 | 90.3 | 90.6 | 89.8 | 90.1 | 90.4 | 89.6 | 89.9 | 90.3
| GR225F | Rated capacity(KVA) | 85.0 | 85.0 | 85.0 | 87.5 | 87.5 | 87.5 | 90.8 | 90.8 | 90.8 | 93.8 | 97.5 | 103.8 | 98.1 | 102.5 | 110.0 | 101.3 | 106.3 | 113.8
| Rated power(KW) | 68.0 | 68.0 | 68.0 | 70.0 | 70.0 | 70.0 | 72.6 | 72.6 | 72.6 | 75.0 | 78.0 | 83.0 | 78.5 | 82.0 | 88.0 | 81.0 | 85.0 | 91.0
| Efficiency (%) | 89.8 | 90.2 | 90.4 | 89.7 | 89.7 | 90.3 | 89.6 | 89.9 | 90.1 | 90.5 | 90.8 | 91.0 | 90.3 | 90.6 | 90.9 | 90.2 | 90.4 | 90.8
| GR225H | Rated capacity(KVA) | 100.0 | 100.0 | 100.0 | 103.8 | 103.8 | 103.8 | 107.5 | 107.5 | 107.5 | 110.0 | 113.8 | 123.8 | 115.0 | 120.0 | 130.0 | 108.1 | 132.0 | 133.0
| Rated power(KW) | 80.0 | 80.0 | 80.0 | 83.0 | 83.0 | 83.0 | 86.0 | 86.0 | 86.0 | 88.0 | 91.0 | 99.0 | 92.0 | 96.0 | 104.0 | 86.5 | 105.6 | 106.4
| Efficiency (%) | 89.9 | 90.3 | 90.5 | 90.6 | 90.5 | 90.7 | 90.2 | 90.1 | 90.2 | 90.6 | 90.9 | 91.2 | 90.5 | 91.0 | 91.1 | 90.8 | 90.9 | 90.9
Engine package and installation dimensions
| Model | Net weight kg | Gross weight kg | Size of the packaging box cm
| GR225C | 250 | 275 | 108x66x94
| GR225D | 270 | 295 | 108x66x94
| GR225E | 290 | 315 | 108x66x94
| GR225F | 320 | 345 | 108x66x94
| GR225G | 360 | 385 | 108x66x94
| GR225H | 365 | 390 | 108x66x94
Quality assurance:
1. Material
The generator's stator and rotor are made of 800 silicon steel sheet from Wuhan steel.
The cooper wires' brand is Superior Esssex.
The insulating materials' brand is Elantas. The insulating materials are painted with the paint resin adhesive, vacuum insulating paint, mildew resistant paint and so on. The products are Elantas's highest level epoxy E300, epoxy EIP5070 and solvent-type alkyd resin paint VA42.
2. First-class insulation technology
We use CNC vacuum pressure impregnation (VPI) equipment. Through six steps such as preheating, 100KPa vacuum negative pressure eliminating air bubbles, 100KPa vacuum negative pressure firstly painting insulation paint, 450KPa positive pressure secondly painting deep insulation paint, 160 degrees constant temperature baking, the insulation grade is 500 M&Omega;-&infin;.
3. Strict production inspection
Large feedback type motor load test center of our factory will test all the operating index before the production. The key data and the temperature rise of the main coil will be strictly controlled. Each generator will be tested with load to ensure the 100% quality rate.
We have got the ISO900 and ISO14001 certification. And the products have got many certifications.
Optional or accessory
Winding temperature sensors RTD
Winding temperature thermistor and relay
SX460AVR's voltage adjustment rate is ±0.5%.
Prevent condensation heater
Air filter
Hang parallel running transformer
Radio interference suppressor
Power factor controller PFC3
Service:
1. We can let technical personnel provide the on-site training.
2. We can provide the product manual, accessories manual, product design drawing, product parameters and other files.
3. The guarantee time is one year or 1000h and it begins from the date of the production.
4. After-service support will be provided for the malfunctions happening during the using time.
5. We will provide the free parts per year according to the limit which is 2% of the purchasing price.
6. We will provide the market promotion service for the customers who are dealers.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
