URL: https://www.sypower.com/product_1/100KVA-375KVA_GR270_4-Pole_Three_Phase_Alternator.html
Accessed: 2026-11-13

100KVA-375KVA GR270 4-Pole Three Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
100KVA-375KVA GR270 4-Pole Three Phase Alternator
GR270 is the brushless generator which the brand is Gloria. It can be assembled with the diesel engines as the diesel generator set which can be applied for the oilfields, mining, railway, coal and other industrial electricity and also can be applied for the mobile communications, real estate, shopping malls and other commercial power generation.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 100KVA-375KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25Application:
GR270 is the brushless generator which the brand is Gloria. It can be assembled with the diesel engines as the diesel generator set which can be applied for the oilfields, mining, railway, coal and other industrial electricity and also can be applied for the mobile communications, real estate, shopping malls and other commercial power generation.
Parameters：
| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)
| Environment temperature | Common 40℃ | Peak 40℃ | Peak 27℃ | Common 40℃ | Peak 40℃ | Peak 27℃
| Temperature rise | Common 125℃ | Backup 150℃ | Backup 163℃ | Common 125℃ | Backup 150℃ | Backup 163℃
| Voltage | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480
| GR270C | Rated capacity(KVA) | 100.0 | 100.0 | 100.0 | 106.0 | 106.0 | 106.0 | 110.0 | 110.0 | 110.0 | 112.5 | 117.5 | 125.0 | 116.3 | 125.0 | 132.5 | 120.0 | 127.5 | 137.5
| Rated power(KW) | 80.0 | 80.0 | 80.0 | 84.8 | 84.8 | 84.8 | 88.0 | 88.0 | 88.0 | 90.0 | 94.0 | 100.0 | 93.0 | 100.0 | 106.0 | 96.0 | 102.0 | 110.0
| Efficiency (%) | 89.8 | 90.3 | 90.6 | 89.5 | 90.0 | 90.4 | 89.2 | 89.8 | 90.2 | 90.2 | 90.6 | 91.1 | 90.0 | 90.2 | 90.8 | 89.8 | 90.1 | 90.6
| GR270D | Rated capacity(KVA) | 114.0 | 120.0 | 114.0 | 121.0 | 127.0 | 121.0 | 125.0 | 130.0 | 125.0 | 131.3 | 137.5 | 146.3 | 137.5 | 145.0 | 156.3 | 142.5 | 150.0 | 158.8
| Rated power(KW) | 91.2 | 96.0 | 91.2 | 96.8 | 101.6 | 96.8 | 100.0 | 104.0 | 100.0 | 105.0 | 110.0 | 117.0 | 110.0 | 116.0 | 125.0 | 114.0 | 120.0 | 127.0
| Efficiency (%) | 90.3 | 90.6 | 91.1 | 90.0 | 90.3 | 90.8 | 89.8 | 90.2 | 90.7 | 90.5 | 90.8 | 91.3 | 90.2 | 90.6 | 91.0 | 90.1 | 90.4 | 91.0
| GR270DX | Rated capacity(KVA) | 125.0 | 125.0 | 125.0 | 132.6 | 132.6 | 132.6 | 137.0 | 137.0 | 137.0 | 143.4 | 150.3 | 160.3 | 150.8 | 158.9 | 171.3 | 156.3 | 164.4 | 174
| Rated power(KW) | 100.0 | 100.0 | 100.0 | 106.1 | 106.1 | 106.1 | 109.6 | 109.6 | 109.6 | 114.7 | 120.2 | 128.2 | 120.6 | 127.1 | 137.0 | 125.0 | 131.5 | 139.2
| Efficiency (%) | 90.5 | 90.7 | 91.3 | 91.3 | 91.7 | 91.9 | 91.2 | 91.5 | 91.8 | 90.6 | 90.9 | 91.4 | 91.4 | 91.7 | 92.1 | 91.2 | 91.5 | 92.0
| GR270E | Rated capacity(KVA) | 140.0 | 140.0 | 140.0 | 145.0 | 145.0 | 145.0 | 150.0 | 150.0 | 150.0 | 160.0 | 167.5 | 178.8 | 170.0 | 175.0 | 187.5 | 175.0 | 181.3 | 193.8
| Rated power(KW) | 112.0 | 112.0 | 112.0 | 116.0 | 116.0 | 116.0 | 120.0 | 120.0 | 120.0 | 128.0 | 134.0 | 143.0 | 136.0 | 140.0 | 150.0 | 140.0 | 145.0 | 155.0
| Efficiency (%) | 91.3 | 91.7 | 92.0 | 91.1 | 91.6 | 91.8 | 91.0 | 91.4 | 91.7 | 91.4 | 91.7 | 92.1 | 91.2 | 91.5 | 92.0 | 91.0 | 91.4 | 91.9
| GR270EX | Rated capacity(KVA) | 150.0 | 150.0 | 150.0 | 155.3 | 155.3 | 155.3 | 160.6 | 160.6 | 160.6 | 171.4 | 179.4 | 191.5 | 182.1 | 187.5 | 200.9 | 187.5 | 194.1 | 207.6
| Rated power(KW) | 120.0 | 120.0 | 120.0 | 124.2 | 124.2 | 124.2 | 128.5 | 128.5 | 128.5 | 137.1 | 143.5 | 153.2 | 145.7 | 150.0 | 160.7 | 150.0 | 155.3 | 166.07
| Efficiency (%) | 91.5 | 91.9 | 92.1 | 91.3 | 91.8 | 91.9 | 91.3 | 91.6 | 91.9 | 90.7 | 91.0 | 91.5 | 91.5 | 91.9 | 92.3 | 91.3 | 91.6 | 92.0
| GR270F | Rated capacity(KVA) | 160.0 | 160.0 | 160.0 | 170.0 | 170.0 | 170.0 | 175.0 | 175.0 | 175.0 | 181.3 | 190.0 | 206.3 | 187.5 | 200.0 | 212.5 | 192.5 | 206.3 | 218.8
| Rated power(KW) | 128.0 | 128.0 | 128.0 | 136.0 | 136.0 | 136.0 | 140.0 | 140.0 | 140.0 | 145.0 | 152.0 | 165.0 | 150.0 | 160.0 | 170.0 | 154.0 | 165.0 | 175.0
| Efficiency (%) | 92.0 | 92.3 | 92.5 | 91.7 | 92.1 | 92.3 | 91.6 | 92.0 | 92.2 | 92.1 | 92.4 | 92.7 | 92.0 | 92.2 | 92.6 | 91.9 | 92.1 | 92.5
| GR270G | Rated capacity(KVA) | 182.0 | 182.0 | 182.0 | 187.0 | 187.0 | 187.0 | 200.0 | 200.0 | 200.0 | 205.0 | 218.5 | 231.4 | 213.0 | 228.8 | 250.0 | 218.5 | 234.0 | 253.3
| Rated power(KW) | 145.6 | 145.6 | 145.6 | 149.6 | 149.6 | 149.6 | 160.0 | 160.0 | 160.0 | 164.0 | 174.8 | 185.1 | 170.4 | 183.0 | 200.0 | 174.8 | 187.2 | 202.6
| Efficiency (%) | 92.0 | 92.3 | 92.5 | 91.9 | 92.2 | 92.5 | 91.7 | 92.6 | 92.0 | 92.2 | 92.4 | 92.7 | 92.0 | 92.2 | 92.5 | 91.9 | 92.1 | 92.5
| GR270GX | Rated capacity(KVA) | 187.5 | 187.5 | 187.5 | 192.6 | 192.6 | 192.6 | 206.0 | 206.0 | 206.0 | 212.0 | 226.0 | 238.2 | 219.5 | 236.6 | 257.6 | 225.1 | 242.1 | 260.9
| Rated power(KW) | 150.0 | 150.0 | 150.0 | 154.1 | 154.1 | 154.1 | 164.8 | 164.8 | 164.8 | 169.6 | 180.82 | 190.59 | 175.6 | 189.3 | 206.04 | 180.08 | 193.65 | 208.7
| Efficiency (%) | 92.1 | 92.5 | 92.7 | 92.1 | 92.3 | 92.6 | 91.8 | 92.2 | 92.4 | 92.3 | 92.5 | 92.8 | 92.1 | 92.3 | 92.6 | 92.0 | 92.2 | 92.6
| GR270H | Rated capacity(KVA) | 200.0 | 200.0 | 200.0 | 212.0 | 212.0 | 212.0 | 220.0 | 220.0 | 220.0 | 237.5 | 245.0 | 255.0 | 250.0 | 258.8 | 275.0 | 256.3 | 265.0 | 280.0
| Rated power(KW) | 160.0 | 160.0 | 160.0 | 169.6 | 169.6 | 169.6 | 176.0 | 176.0 | 176.0 | 190.0 | 196.0 | 204.0 | 200.0 | 207.0 | 220.0 | 205.0 | 212.0 | 224.0
| Efficiency (%) | 93.0 | 93.3 | 93.4 | 92.8 | 93.1 | 93.3 | 92.7 | 93.0 | 93.2 | 93.0 | 93.2 | 93.6 | 92.8 | 93.1 | 93.4 | 92.7 | 93.0 | 93.3
| GR270J | Rated capacity(KVA) | 230.0 | 230.0 | 230.0 | 250.0 | 250.0 | 250.0 | 260.0 | 260.0 | 260.0 | 269.0 | 281.0 | 300.0 | 288.0 | 300.0 | 319.0 | 294.0 | 306.0 | 325.0
| Rated power(KW) | 184.0 | 184.0 | 184.0 | 200.0 | 200.0 | 200.0 | 208.0 | 208.0 | 208.0 | 215.2 | 224.8 | 240.0 | 230.4 | 240.0 | 255.2 | 235.2 | 244.8 | 260
| Efficiency (%) | 92.4 | 92.6 | 92.6 | 92.1 | 92.2 | 92.3 | 91.8 | 92.0 | 92.1 | 92.8 | 92.8 | 92.8 | 92.5 | 92.5 | 92.5 | 92.4 | 92.4 | 92.4
| GR270K | Rated capacity(KVA) | 250.0 | 250.0 | 250.0 | 265.0 | 265.0 | 265.0 | 275.0 | 275.0 | 275.0 | 291.0 | 299.0 | 312.5 | 304.0 | 312.5 | 331.3 | 312.0 | 320.0 | 343.8
| Rated power(KW) | 200.0 | 200.0 | 200.0 | 212.0 | 212.0 | 212.0 | 220.0 | 220.0 | 220.0 | 232.8 | 239.2 | 250.0 | 243.2 | 250.0 | 265.0 | 249.6 | 256.0 | 275.0
| Efficiency (%) | 92.5 | 92.7 | 92.8 | 92.2 | 92.4 | 92.6 | 92.0 | 92.2 | 92.4 | 92.6 | 92.7 | 92.9 | 92.4 | 92.6 | 92.7 | 92.2 | 92.4 | 92.5
| GR270L | Rated capacity(KVA) | 275.0 | 275.0 | 275.0 | 290.0 | 290.0 | 290.0 | 302.5 | 302.5 | 302.5 | 318.8 | 330.0 | 343.8 | 330.0 | 343.8 | 357.5 | 343.8 | 350.0 | 375.0
| Rated power(KW) | 220.0 | 220.0 | 220.0 | 232.0 | 232.0 | 232.0 | 242.0 | 242.0 | 242.0 | 255.0 | 264.0 | 275.0 | 264.0 | 275.0 | 286.0 | 275.0 | 280.0 | 300.0
| Efficiency (%) | 92.6 | 92.8 | 92.9 | 92.5 | 92.6 | 92.8 | 92.3 | 92.6 | 92.4 | 92.5 | 92.8 | 93.1 | 92.6 | 92.7 | 92.8 | 92.5 | 92.7 | 92.6
Engine package and installation dimensions
| Model | Net weight kg | Gross weight kg | Size of the packaging box cm
| GR270C | 395 | 435 | 125x76x102
| GR270D/DX | 420 | 460 | 125x76x102
| GR270E/EX | 470 | 510 | 125x76x102
| GR270F | 510 | 550 | 125x76x102
| GR270G/GX | 560 | 600 | 125x76x102
| GR270H | 610 | 650 | 125x76x102
| GR270J | 720 | 760 | 117x64x99
| GR270K | 740 | 760 | 117x64x99
| GR270L | 750 | 770 | 117x64x99
Quality assurance:
1. Material
The generator's stator and rotor are made of 800 silicon steel sheet from Wuhan steel.
The cooper wires' brand is Superior Essex.
The insulating materials' brand is Elantas. The insulating materials are painted with the paint resin adhesive, vacuum insulating paint, mildew resistant paint and so on. The products are Elantas's highest level epoxy E300, epoxy EIP5070 and solvent-type alkyd resin paint VA42.
2. First-class insulation technology
We use CNC vacuum pressure impregnation (VPI) equipment. Through six steps such as preheating, 100KPa vacuum negative pressure eliminating air bubbles, 100KPa vacuum negative pressure firstly painting insulation paint, 450KPa positive pressure secondly painting deep insulation paint, 160 degrees constant temperature baking, the insulation grade is 500 M&Omega;-&infin;.
3. Strict production inspection
Large feedback type motor load test center of our factory will test all the operating index before the production. The key data and the temperature rise of the main coil will be strictly controlled. Each generator will be tested with load to ensure the 100% quality rate.
We have got the ISO900 and ISO14001 certification. And the products have got many certifications.
Optional or accessory
Winding temperature sensors RTD
Winding temperature thermistor and relay
SX460AVR's voltage adjustment rate is ±0.5%.
Prevent condensation heater
Air filter
Hang parallel running transformer
Radio interference suppressor
Power factor controller PFC3
Service:
1. We can let technical personnel provide the on-site training.
2. We can provide the product manual, accessories manual, product design drawing, product parameters and other files.
3. The guarantee time is one year or 1000h and it begins from the date of the production.
4. After-service support will be provided for the malfunctions happening during the using time.
5. We will provide the free parts per year according to the limit which is 2% of the purchasing price.
6. We will provide the market promotion service for the customers who are dealers.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
