URL: https://www.sypower.com/product_1/250KVA-600KVA_GR314_4-Pole_Three_Phase_Alternator.html
Accessed: 2026-11-13

250KVA-600KVA GR314 4-Pole Three Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
250KVA-600KVA GR314 4-Pole Three Phase Alternator
GR314 is the brushless generator which the brand is Gloria. It can be assembled with the diesel engines as the diesel generator set which can be applied for the oilfields, mining, railway, coal and other industrial electricity and also can be applied for the mobile communications, real estate, shopping malls and other commercial power generation.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 250KVA-600KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25
Application:
GR314 is the brushless generator which the brand is Gloria. It can be assembled with the diesel engines as the diesel generator set which can be applied for the oilfields, mining, railway, coal and other industrial electricity and also can be applied for the mobile communications, real estate, shopping malls and other commercial power generation.
The Gloria series generators which the range of the power is 250KVA-600KVA, the voltage is 110-13800V, the frequency can be 50HZ and 60HZ, the protection level is IP21-IP25 can satisfy the local electricity requirement.
Parameters：
| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)
| Environment temperature | Common 40℃ | Peak 40℃ | Peak 27℃ | Common 40℃ | Peak 40℃ | Peak 27℃
| Temperature rise | Common 125℃ | Backup 150℃ | Backup 163℃ | Common 125℃ | Backup 150℃ | Backup 163℃
| Voltage | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480
| GR314C | Rated capacity(KVA) | 250.0 | 250.0 | 250.0 | 270.0 | 270.0 | 270.0 | 275.0 | 275.0 | 275.0 | 287.5 | 300.0 | 315.0 | 300.0 | 320.0 | 335.0 | 310.0 | 330.0 | 345.0
| Rated power(KW) | 200.0 | 200.0 | 200.0 | 216.0 | 216.0 | 216.0 | 220.0 | 220.0 | 220.0 | 230.0 | 240.0 | 252.0 | 240.0 | 256.0 | 268.0 | 248.0 | 264.0 | 276.0
| Efficiency (%) | 92.5 | 92.8 | 93.0 | 92.0 | 92.3 | 92.6 | 91.8 | 92.2 | 92.5 | 92.6 | 92.7 | 93.0 | 92.3 | 92.3 | 92.7 | 92.1 | 92.2 | 92.5
| GR314CX | Rated capacity(KVA) | 275.0 | 275.0 | 275.0 | 297.0 | 297.0 | 297.0 | 302.5 | 302.5 | 302.5 | 316.3 | 330.0 | 346.5 | 330.0 | 350.8 | 367.5 | 341.0 | 363.0 | 379.5
| Rated power(KW) | 220.0 | 220.0 | 220.0 | 237.6 | 237.6 | 237.6 | 242.0 | 242.0 | 242.0 | 253.0 | 264.0 | 277.2 | 264.0 | 280.6 | 294.0 | 272.8 | 290.4 | 303.6
| Efficiency (%) | 92.6 | 92.9 | 93.1 | 92.1 | 92.5 | 92.8 | 92.0 | 92.4 | 92.6 | 92.7 | 92.8 | 93.1 | 92.5 | 92.5 | 92.8 | 92.2 | 92.3 | 92.6
| GR314D | Rated capacity(KVA) | 300.3 | 300.0 | 300.0 | 320.0 | 320.0 | 320.0 | 330.0 | 330.0 | 330.0 | 343.8 | 360.0 | 375.0 | 365.0 | 385.0 | 400.0 | 375.0 | 395.0 | 415.0
| Rated power(KW) | 240.2 | 240.0 | 240.0 | 256.0 | 256.0 | 256.0 | 264.0 | 264.0 | 264.0 | 275.0 | 288.0 | 300.0 | 292.0 | 308.0 | 320.0 | 300.0 | 316.0 | 332.0
| Efficiency (%) | 92.7 | 93.0 | 93.2 | 92.3 | 92.7 | 92.9 | 92.1 | 92.5 | 92.7 | 92.9 | 93.0 | 93.3 | 92.5 | 92.6 | 93.0 | 92.4 | 92.5 | 92.8
| GR314ES | Rated capacity(KVA) | 325.0 | 325.0 | 325.0 | 345.0 | 345.0 | 345.0 | 357.5 | 357.5 | 357.5 | 381.3 | 394.0 | 419.0 | 406.3 | 418.8 | 443.8 | 418.8 | 431.3 | 456.3
| Rated power(KW) | 260.0 | 260.0 | 260.0 | 276.0 | 276.0 | 276.0 | 286.0 | 286.0 | 286.0 | 305.0 | 315.2 | 335.2 | 325.0 | 335.0 | 355.0 | 335.0 | 345.0 | 365.0
| Efficiency (%) | 93.6 | 93.7 | 93.8 | 92.7 | 93.0 | 93.2 | 92.7 | 93.0 | 93.2 | 93.6 | 93.7 | 93.8 | 93.2 | 93.2 | 93.3 | 92.4 | 92.7 | 93.1
| GR314E | Rated capacity(KVA) | 350.0 | 350.0 | 350.0 | 370.0 | 370.0 | 370.0 | 380.0 | 400.0 | 380.0 | 400.0 | 420.0 | 440.0 | 420.0 | 445.0 | 460.0 | 435.0 | 455.0 | 475.0
| Rated power(KW) | 280.0 | 280.0 | 280.0 | 296.0 | 296.0 | 296.0 | 304.0 | 320.0 | 304.0 | 320.0 | 336.0 | 352.0 | 336.0 | 356.0 | 368.0 | 348.0 | 364.0 | 380.0
| Efficiency (%) | 93.2 | 93.5 | 93.6 | 93.2 | 93.5 | 93.6 | 92.7 | 92.7 | 93.2 | 93.4 | 93.5 | 93.7 | 93.4 | 93.5 | 93.7 | 92.9 | 93.0 | 93.3
| GR314FS | Rated capacity(KVA) | 380.0 | 380.0 | 380.0 | 390.0 | 390.0 | 390.0 | 403.8 | 403.8 | 403.8 | 444.0 | 456.3 | 475.0 | 475.0 | 482.5 | 500.0 | 487.5 | 500.0 | 518.8
| Rated power(KW) | 304.0 | 304.0 | 304.0 | 312.0 | 312.0 | 312.0 | 323.0 | 323.0 | 323.0 | 355.2 | 365.0 | 380.0 | 380.0 | 386.0 | 400.0 | 390.0 | 400.0 | 415.0
| Efficiency (%) | 93.4 | 93.7 | 93.8 | 93.1 | 93.2 | 93.5 | 93.2 | 93.6 | 93.6 | 93.5 | 93.6 | 93.9 | 93.1 | 93.3 | 93.4 | 93.0 | 93.1 | 93.4
| GR314F | Rated capacity(KVA) | 400.0 | 400.0 | 400.0 | 415.0 | 430.0 | 430.0 | 425.0 | 450.0 | 440.0 | 455.0 | 480.0 | 500.0 | 485.0 | 515.0 | 535.0 | 500.0 | 530.0 | 550.0
| Rated power(KW) | 320.0 | 320.0 | 320.0 | 332.0 | 344.0 | 344.0 | 340.0 | 360.0 | 352.0 | 364.0 | 384.0 | 400.0 | 388.0 | 412.0 | 428.0 | 400.0 | 424.0 | 440.0
| Efficiency (%) | 93.2 | 93.4 | 93.6 | 92.9 | 93.0 | 93.2 | 92.8 | 92.8 | 93.1 | 93.4 | 93.4 | 93.7 | 93.1 | 93.1 | 93.4 | 92.9 | 92.9 | 93.2
| GR314G | Rated capacity(KVA) | 437.5 | 437.5 | 437.5 | 450.0 | 468.8 | 470.0 | 462.5 | 490.0 | 481.3 | 497.5 | 525.0 | 546.3 | 530.0 | 562.5 | 585.0 | 546.9 | 578.8 | 600.0
| Rated power(KW) | 350.0 | 350.0 | 350.0 | 360.0 | 375.0 | 376.0 | 370.0 | 392.0 | 385.0 | 398.0 | 420.0 | 437.0 | 424.0 | 450.0 | 468.0 | 437.5 | 463.0 | 480.0
| Efficiency (%) | 93.3 | 93.4 | 93.7 | 93.0 | 93.5 | 93.2 | 92.9 | 92.9 | 93.2 | 93.5 | 93.6 | 93.8 | 93.3 | 93.2 | 93.5 | 93.1 | 93.0 | 93.3
Engine package and installation dimensions
| Model | Net weight kg | Gross weight kg | Size of the packaging box cm
| GR314C | 850.5 | 910 | 156x79x107
| GR314CX | 850.5 | 910 | 156x79x107
| GR314D | 915.5 | 975 | 156x79x107
| GR314ES | 995.5 | 1055 | 156x79x107
| GR314E | 995.5 | 1055 | 156x79x107
| GR314FS | 1123.5 | 1183 | 156x79x107
| GR314F | 1123.5 | 1183 | 156x79x107
| GR314G | 1130.5 | 1190 | 156x79x107
Quality assurance:
1. Material
The generator's stator and rotor are made of 800 silicon steel sheet from Wuhan steel.
The cooper wires' brand is Superior Esssex.
The insulating materials' brand is Elantas. The insulating materials are painted with the paint resin adhesive, vacuum insulating paint, mildew resistant paint and so on. The products are Elantas's highest level epoxy E300, epoxy EIP5070 and solvent-type alkyd resin paint VA42.
2. First-class insulation technology
We use CNC vacuum pressure impregnation (VPI) equipment. Through six steps such as preheating, 100KPa vacuum negative pressure eliminating air bubbles, 100KPa vacuum negative pressure firstly painting insulation paint, 450KPa positive pressure secondly painting deep insulation paint, 160 degrees constant temperature baking, the insulation grade is 500 M&Omega;-&infin;.
3. Strict production inspection
Large feedback type motor load test center of our factory will test all the operating index before the production. The key data and the temperature rise of the main coil will be strictly controlled. Each generator will be tested with load to ensure the 100% quality rate.
We have got the ISO900 and ISO14001 certification. And the products have got many certifications.
Optional or accessory
Winding temperature sensors RTD
Winding temperature thermistor and relay
SX460AVR's voltage adjustment rate is ±0.5%.
Prevent condensation heater
Air filter
Hang parallel running transformer
Radio interference suppressor
Power factor controller PFC3
Service:
1. We can let technical personnel provide the on-site training.
2. We can provide the product manual, accessories manual, product design drawing, product parameters and other files.
3. The guarantee time is one year or 1000h and it begins from the date of the production.
4. After-service support will be provided for the malfunctions happening during the using time.
5. We will provide the free parts per year according to the limit which is 2% of the purchasing price.
6. We will provide the market promotion service for the customers who are dealers.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
