URL: https://www.sypower.com/product_1/455KVA-1012.5KVA_GR355_4-Pole_Three_Phase_Alternator.html
Accessed: 2026-11-13

455KVA-1012.5KVA GR355 4-Pole Three Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
455KVA-1012.5KVA GR355 4-Pole Three Phase Alternator
The GR355 generator is a kind of brushless alternating current generator and the brand is Gloria. It is equipped with diesel engine and assembled into diesel generator set, serving for industrial electricity in oil field, mining, railway, coal and so on. It can also be applied to commercial power generation such as mobile communications, real estate, shopping malls, etc.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 455KVA-1012.5KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25
Applications:
The GR355 generator is a kind of brushless alternating current generator and the brand is Gloria. It is equipped with diesel engine and assembled into diesel generator set, serving for industrial electricity in oil field, mining, railway, coal and so on. It can also be applied to commercial power generation such as mobile communications, real estate, shopping malls, etc.
The main power is 455KVA-1012.5KVA, the voltage is 110V-13800V, the frequency covers 50 HZ and 60HZ, the protection level is up to IP21-IP25, which can meet the specific power demand of local customers.
Parameters:
| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)
| Ambient temperature | Common use 40℃ | Peak value 40℃ | Peak value 27℃ | Common use 40℃ | Peak value 40℃ | Peak value 27℃
| Temperature rise | Common use 125℃ | 105℃ | Spare 150℃ | Spare 163℃ | Common use 125℃ | Spare 150℃ | Spare 163℃
| Voltage | 380 | 400 | 415 | 600 | 380 | 400 | 415 | 380 | 400 | 415 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480
| GR355C | Rated capacity (KVA) | 455.0 | 500.0 | 455.0 | 375.0 | 477.5 | 512.5 | 477.5 | 500.0 | 520.0 | 500.0 | 525.0 | 550.0 | 594.0 | 550.0 | 581.0 | 625.0 | 569.0 | 600.0 | 644.0
| Rated power (KW) | 364.0 | 400.0 | 364.0 | 300.0 | 382.0 | 410.0 | 382.0 | 400.0 | 416.0 | 400.0 | 420.0 | 440.0 | 475.2 | 440.0 | 464.8 | 500.0 | 455.2 | 480.0 | 515.2
| Efficiency (%) | 94.0 | 93.8 | 94.4 | 94.5 | 93.8 | 93.7 | 94.2 | 93.6 | 93.6 | | 94.1
| 94.0
| 94.1
| 94.2
| 93.8
| 93.9
| 94.0
| 93.6
| 93.7
| 93.9
|
GR355D
| Rated capacity (KVA)
| 500.0
| 550.0
| 500.0
| 425.0
| 515.0
| 575.0
| 515.0
| 550.0
| 590.0
| 550.0
| 575.0
| 594.0
| 644.0
| 588.0
| 625.0
| 675.0
| 606.0
| 644.0
| 694.0
| Rated power (KW)
| 400.0
| 440.0
| 400.0
| 340.0
| 412.0
| 460.0
| 412.0
| 440.0
| 472.0
| 440.0
| 460.0
| 475.2
| 515.2
| 470.4
| 500.0
| 540.0
| 484.8
| 515.2
| 555.2
| Efficiency (%)
| 94.5
| 94.3
| 94.8
| 95.0
| 94.4
| 94.1
| 94.7
| 94.2
| 94.0
| 94.6
| 94.5
| 94.6
| 94.7
| 94.4
| 94.4
| 94.5
| 94.3
| 94.3
| 94.4
|
GR355DX
| Rated capacity (KVA)
| 562.5
| 562.5
| 562.5
| 478.1
| 595.8
| 595.8
| 595.8
| 618.8
| 618.8
| 618.8
| 618.8
| 618.8
| 650.3
| 601.4
| 637.4
| 734.5
| 671.6
| 708.5
| 760.6
| Rated power (KW)
| 450.0
| 450.0
| 450.0
| 382.5
| 476.6
| 476.6
| 476.6
| 495.0
| 495.0
| 495.0
| 495.0
| 495.0
| 520.2
| 481.1
| 509.9
| 587.6
| 537.3
| 566.8
| 608.5
| Efficiency (%)
| 94.6
| 94.5
| 95.0
| 95.2
| 94.5
| 94.5
| 94.5
| 94.1
| 94.0
| 94.7
| 95.0
| 95.0
| 95.2
| 94.6
| 94.7
| 94.8
| 94.7
| 94.8
| 94.9
|
GR355E
| Rated capacity (KVA)
| 600.0
| 610.0
| 600.0
| 525.0
| 636.3
| 640.0
| 636.3
| 660.0
| 665.0
| 660.0
| 681.0
| 713.0
| 750.0
| 719.0
| 750.0
| 800.0
| 738.0
| 769.0
| 819.0
| Rated power (KW)
| 480.0
| 488.0
| 480.0
| 420.0
| 509.0
| 512.0
| 509.0
| 528.0
| 532.0
| 528.0
| 544.8
| 570.4
| 600.0
| 575.2
| 600.0
| 640.0
| 590.4
| 615.2
| 655.2
| Efficiency (%)
| 94.7
| 94.9
| 95.0
| 95.1
| 94.5
| 94.7
| 94.8
| 94.3
| 94.5
| 94.7
| 94.8
| 94.9
| 95.0
| 94.6
| 94.7
| 94.8
| 94.5
| 94.6
| 94.8
|
GR355FS
| Rated capacity (KVA)
| 625.0
| 625.0
| 625.0
| 575.0
| 662.4
| 662.4
| 662.4
| 687.5
| 687.5
| 687.5
| 700.0
| 725.0
| 775.0
| 740.8
| 767.0
| 820.0
| 763.0
| 800.0
| 851.1
| Rated power (KW)
| 500.0
| 500.0
| 500.0
| 460.0
| 529.9
| 529.9
| 529.9
| 550.0
| 550.0
| 550.0
| 560.0
| 580.0
| 620.0
| 592.6
| 613.6
| 656.0
| 610.4
| 640.0
| 680.9
| Efficiency (%)
| 95.0
| 95.1
| 95.2
| 95.3
| 94.4
| 94.6
| 94.6
| 94.2
| 94.4
| 94.6
| 95.0
| 95.1
| 95.1
| 94.5
| 94.4
| 94.7
| 94.4
| 94.6
| 94.6
|
GR355FS
| Rated capacity (KVA)
| 670.0
| 670.0
| 670.0
| 600.0
| 710.0
| 710.0
| 710.0
| 737.5
| 737.5
| 737.5
| 737.5
| 775.0
| 825.0
| 781.0
| 819.0
| 875.0
| 806.0
| 844.0
| 906.0
| Rated power (KW)
| 536.0
| 536.0
| 536.0
| 480.0
| 568.0
| 568.0
| 568.0
| 590.0
| 590.0
| 590.0
| 590.0
| 620.0
| 660.0
| 624.8
| 655.2
| 700.0
| 644.8
| 675.2
| 724.8
| Efficiency (%)
| 94.8
| 95.0
| 95.1
| 95.2
| 94.6
| 94.8
| 94.9
| 94.4
| 94.6
| 94.8
| 95.0
| 95.0
| 95.1
| 94.8
| 94.9
| 95.0
| 94.7
| 94.8
| 94.9
|
GR355FX
| Rated capacity (KVA)
| 687.5
| 687.5
| 687.5
| 615.3
| 728.5
| 728.5
| 728.5
| 756.8
| 756.8
| 756.8
| 756.8
| 795.0
| 846.5
| 801.4
| 840.4
| 897.8
| 827.0
| 866.0
| 929.6
| Rated power (KW)
| 550.0
| 550.0
| 550.0
| 492.2
| 582.8
| 582.8
| 582.8
| 605.4
| 605.4
| 605.4
| 605.4
| 636.0
| 677.2
| 641.1
| 672.3
| 718.2
| 661.6
| 692.8
| 743.7
| Efficiency (%)
| 95.0
| 95.1
| 95.2
| 95.3
| 94.8
| 95.0
| 95.2
| 94.6
| 94.8
| 95.0
| 95.2
| 95.2
| 95.2
| 95.0
| 95.1
| 95.2
| 95.1
| 95.0
| 95.2
|
GR355G
| Rated capacity (KVA)
| 750.0
| 750.0
| 750.0
| 670.0
| 787.5
| 787.5
| 787.5
| 825.0
| 825.0
| 825.0
| 825.0
| 862.5
| 922.5
| 873.8
| 916.3
| 975.0
| 900.0
| 942.5
| 1012.5
| Rated power (KW)
| 600.0
| 600.0
| 600.0
| 536.0
| 630.0
| 630.0
| 630.0
| 660.0
| 660.0
| 660.0
| 660.0
| 690.0
| 738.0
| 699.0
| 733.0
| 780.0
| 720.0
| 754.0
| 810.0
| Efficiency (%)
| 95.1
| 95.2
| 95.3
| 95.4
| 95.5
| 95.1
| 95.3
| 94.7
| 94.9
| 95.1
| 95.2
| 95.3
| 95.3
| 95.1
| 95.2
| 95.3
| 95.2
| 95.1
| 95.3
Engine package and installation dimensions
| Model | Net Weight kg | Gross Weight kg | Packing Box Size cm
| GR355C | 1250 | 1350 | 170x95x116
| GR355D | 1358 | 1450 | 170x95x116
| GR355DX | 1358 | 1450 | 170x95x116
| GR355E | 1498 | 1598 | 170x95x116
| GR355FS | 1653 | 1753 | 170x95x116
| GR355F | 1653 | 1753 | 170x95x116
| GR355FX | 1653 | 1753 | 170x95x116
| GR355G | 1660 | 1760 | 170x95x116
Quality assurance:
1. Material guarantee
The stator and rotor of the motor all adopt the 800 grade silicon steel of Wuhan Iron and Steel;
All copper cables use the material of American Essex;
The insulation materials are selected from German brand Elantas, they are painted with resin adhesive, vacuum insulation lacquer, mildew proof lacquer, etc. These products are Elantas's highest grade epoxy resin E300, epoxy resin EIP5070 and solvent alkyd resin paint VA42.
2. First class insulation process
We use CNC vacuum pressure impregnation (VPI) equipment. Through six steps such as preheating, 100KPa vacuum negative pressure eliminating air bubbles, 100KPa vacuum negative pressure firstly painting insulation paint, 450KPa positive pressure secondly painting deep insulation paint, 160 degrees constant temperature baking, the insulation grade is 500 M&Omega;-&infin;.
3. Rigorous factory test
Our factory has a large feedback motor load test center, and the motor will be recorded the operation index of the generator before it is out of the factory. We strictly control the key data - the temperature rise of the main coil, each generator is tested with load to ensure that the products get to 100% of the factory qualified rate under the most stringent requirements.
Our company has passed ISO9001 and ISO14001 quality system certification, the products obtain a number of patent certifications, our products are reliable and durable.
Optional or accessories
Windings temperature sensor RTD
Windings high temperature protected thermistors and relays
SX460AVR satisfies the voltage adjustment rate of ±0.5%
Anti-condensing heater
Air filter
Parallel operation droop transformer
Anti-radio interference suppressor
Power factor controller PFC3
Provide support
1. Providing on-site training for technical personnel.
2. Product manuals, accessories manuals, product design drawings, product parameters and other documents are supplied.
3. If calculate by the date of manufacture, the shelf life is 1 year or 1000 hours.
4. We provide after-sale support for the failures of use process.
5. Free spare parts are provided on the basis of 2% of the amount of money purchased each year.
6. For dealers, we help our customers to provide market promotion.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
