URL: https://www.sypower.com/product_1/710KVA-1725KVA_GR400_4-Pole_Three_Phase_Alternator.html
Accessed: 2026-11-01

710KVA-1725KVA GR400 4-Pole Three Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
710KVA-1725KVA GR400 4-Pole Three Phase Alternator
The GR400 generator is a kind of brushless alternating current generator and the brand is Gloria. It is equipped with diesel engine and assembled into diesel generator set, serving for industrial electricity in oil field, mining, railway, coal and so on. It can also be applied to commercial power generation such as mobile communications, real estate, shopping malls, etc.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 710KVA-1725KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25
Applications:
The GR400 generator is a kind of brushless alternating current generator and the brand is Gloria. It is equipped with diesel engine and assembled into diesel generator set, serving for industrial electricity in oil field, mining, railway, coal and so on. It can also be applied to commercial power generation such as mobile communications, real estate, shopping malls, etc.
The main power is 710KVA-1725KVA, the voltage is 110V-13800V, the frequency covers 50 HZ and 60HZ, the protection level is up to IP21-IP25, which can meet the specific power demand of local customers.
Parameter:
| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)
| Ambient temperature | Common use 40℃ | Peak value 40℃ | Peak value 27℃ | Common use 40℃ | Peak value 40℃ | Peak value 27℃
| Temperature rise | Common use 125℃ | 105℃ | Spare 150℃ | Spare 163℃ | Common use 125℃ | Spare 150℃ | Spare 163℃
| Voltage | 380 | 400 | 415 | 600 | 380 | 400 | 415 | 380 | 400 | 415 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480
| GR400B | Rated capacity (KVA) | 710.0 | 750.0 | 750.0 | 687.5 | 730.0 | 775.0 | 775.0 | 745.0 | 800.0 | 790.0 | 812.5 | 855.0 | 938.0 | 840.0 | 889.0 | 970.0 | 849.0 | 898.0 | 980.0
| Rated power (KW) | 568.0 | 600.0 | 600.0 | 550.0 | 584.0 | 620.0 | 620.0 | 596.0 | 640.0 | 632.0 | 650.0 | 684.0 | 750.0 | 672.0 | 711.0 | 776.0 | 679.0 | 718.0 | 784.0
| Efficiency (%) | 93.2 | 93.3 | 93.5 | 93.5 | 93.1 | 93.1 | 93.3 | 93.0 | 93.0 | 93.3 | 93.0 | 93.1 | 93.3 | 92.8 | 93.0 | 93.1 | 92.8 | 92.9 | 93.4
| GR400C | Rated capacity (KVA) | 760.0 | 800.0 | 800.0 | 735.0 | 785.0 | 825.0 | 825.0 | 800.0 | 855.0 | 840.0 | 865.0 | 916.3 | 1000.0 | 897.5 | 947.5 | 1035.0 | 905.0 | 957.5 | 1045.0
| Rated power (KW) | 608.0 | 640.0 | 640.0 | 588.0 | 628.0 | 660.0 | 660.0 | 640.0 | 684.0 | 672.0 | 692.0 | 733.0 | 800.0 | 718.0 | 758.0 | 828.0 | 724.0 | 766.0 | 836.0
| Efficiency (%) | 93.6 | 93.6 | 93.8 | 93.9 | 93.4 | 93.5 | 93.7 | 93.3 | 93.4 | 93.6 | 93.4 | 93.5 | 93.7 | 93.2 | 93.4 | 93.5 | 93.2 | 93.3 | 93.4
| GR400D | Rated capacity (KVA) | 865.0 | 910.0 | 910.0 | 835.0 | 890.0 | 937.5 | 937.5 | 910.0 | 955.0 | 955.0 | 986.3 | 1042.5 | 1137.5 | 1017.5 | 1077.5 | 1175.0 | 1030.0 | 1090.0 | 1190.0
| Rated power (KW) | 692.0 | 728.0 | 728.0 | 668.0 | 712.0 | 750.0 | 750.0 | 728.0 | 764.0 | 764.0 | 789.0 | 834.0 | 910.0 | 814.0 | 862.0 | 940.0 | 824.0 | 872.0 | 952.0
| Efficiency (%) | 93.5 | 93.5 | 93.7 | 93.9 | 93.3 | 93.4 | 93.6 | 93.2 | 93.3 | 93.5 | 93.3 | 93.4 | 93.6 | 93.1 | 93.3 | 93.4 | 93.1 | 93.2 | 93.3
| GR400E | Rated capacity (KVA) | 950.0 | 1000.0 | 1000.0 | 912.5 | 980.0 | 1030.0 | 1030.0 | 1000.0 | 1050.0 | 1050.0 | 1082.5 | 1145.0 | 1250.0 | 1117.5 | 1180.0 | 1290.0 | 1130.0 | 1195.0 | 1305.0
| Rated power (KW) | 760.0 | 800.0 | 800.0 | 730.0 | 784.0 | 824.0 | 824.0 | 800.0 | 840.0 | 840.0 | 866.0 | 916.0 | 1000.0 | 894.0 | 944.0 | 1032.0 | 904.0 | 956.0 | 1044.0
| Efficiency (%) | 94.2 | 94.2 | 94.4 | 94.3 | 94.1 | 94.1 | 94.3 | 94.0 | 94.0 | 94.2 | 94.1 | 94.2 | 94.3 | 93.9 | 94.0 | 94.1 | 93.9 | 94.0 | 94.0
| GR400F | Rated capacity (KVA) | 1090.0 | 1130.0 | 1130.0 | 1037.5 | 1125.0 | 1165.0 | 1165.0 | 1145.0 | 1185.0 | 1185.0 | 1203.8 | 1273.8 | 1390.0 | 1242.5 | 1315.0 | 1435.0 | 1257.5 | 1328.8 | 1450.0
| Rated power (KW) | 872.0 | 904.0 | 904.0 | 830.0 | 900.0 | 932.0 | 932.0 | 916.0 | 948.0 | 948.0 | 963.0 | 1019.0 | 1112.0 | 994.0 | 1052.0 | 1148.0 | 1006.0 | 1063.0 | 1160.0
| Efficiency (%) | 94.6 | 94.7 | 94.8 | 94.7 | 94.5 | 94.6 | 94.7 | 94.4 | 94.5 | 94.7 | 94.6 | 94.7 | 94.8 | 94.5 | 94.6 | 94.6 | 94.5 | 94.5 | 94.5
| GR400G | Rated capacity (KVA) | 1190.0 | 1250.0 | 1250.0 | 1150.0 | 1225.0 | 1287.5 | 1287.5 | 1250.0 | 1312.5 | 1312.5 | 1310.0 | 1386.3 | 1512.5 | 1353.8 | 1432.5 | 1563.0 | 1368.8 | 1447.5 | 1580.0
| Rated power (KW) | 952.0 | 1000.0 | 1000.0 | 920.0 | 980.0 | 1030.0 | 1030.0 | 1000.0 | 1050.0 | 1050.0 | 1048.0 | 1109.0 | 1210.0 | 1083.0 | 1146.0 | 1250.4 | 1095.0 | 1158.0 | 1264.0
| Efficiency (%) | 94.8 | 94.9 | 95.0 | 94.9 | 94.8 | 94.8 | 94.9 | 94.7 | 94.7 | 94.8 | 94.9 | 94.9 | 95.0 | 94.8 | 94.9 | 94.8 | 94.8 | 94.8 | 94.7
| GR400GX | Rated capacity (KVA) | 1306.3 | 1375.0 | 1375.0 | 1250.0 | 1337.5 | 1412.5 | 1412.5 | 1375.0 | 1437.5 | 1437.5 | 1437.5 | 1500.0 | 1650.0 | 1475.0 | 1562.5 | 1687.5 | 1487.5 | 1581.3 | 1725.0
| Rated power (KW) | 1045.0 | 1100.0 | 1100.0 | 1000.0 | 1070.0 | 1130.0 | 1130.0 | 1100.0 | 1150.0 | 1150.0 | 1150.0 | 1200.0 | 1320.0 | 1180.0 | 1250.0 | 1350.0 | 1190.0 | 1265.0 | 1380.0
| Efficiency (%) | 94.9 | 95.0 | 95.1 | 95.1 | 94.9 | 94.9 | 95.2 | 94.8 | 94.8 | 94.9 | 95.1 | 95.1 | 95.0 | 94.9 | 95.2 | 94.9 | 94.8 | 94.8 | 94.9
Engine package and installation dimensions
| Model | Net Weight kg | Gross Weight kg | Packing Box Size cm
| GR400B | 1960 | 2030 | 200x105x145
| GR400C | 1980 | 2050 | 200x105x145
| GR400D | 2040 | 2110 | 200x105x145
| GR400E | 2210 | 2280 | 200x105x145
| GR400F | 2430 | 2500 | 200x105x145
| GR400G | 2760 | 2830 | 200x105x145
| GR400GX | 2760 | 2830 | 200x105x145
Quality assurance:
1. Material guarantee
The stator and rotor of the motor all adopt the 800 grade silicon steel of Wuhan Iron and Steel;
All copper cables use the material of American Essex;
The insulation materials are selected from German brand Elantas, they are painted with resin adhesive, vacuum insulation lacquer, mildew proof lacquer, etc. These products are Elantas's highest grade epoxy resin E300, epoxy resin EIP5070 and solvent alkyd resin paint VA42.
2. First class insulation process
We use CNC vacuum pressure impregnation (VPI) equipment. Through six steps such as preheating, 100KPa vacuum negative pressure eliminating air bubbles, 100KPa vacuum negative pressure firstly painting insulation paint, 450KPa positive pressure secondly painting deep insulation paint, 160 degrees constant temperature baking, the insulation grade is 500 M&Omega;-&infin;.
3. Rigorous factory test
Our factory has a large feedback motor load test center, and the motor will be recorded the operation index of the generator before it is out of the factory. We strictly control the key data - the temperature rise of the main coil, each generator is tested with load to ensure that the products get to 100% of the factory qualified rate under the most stringent requirements.
Our company has passed ISO9001 and ISO14001 quality system certification, the products obtain a number of patent certifications, our products are reliable and durable.
Optional or accessories
Windings temperature sensor RTD
Windings high temperature protected thermistors and relays
SX460AVR satisfies the voltage adjustment rate of ±0.5%
Anti-condensing heater
Air filter
Parallel operation droop transformer
Anti-radio interference suppressor
Power factor controller PFC3
Provide support
1. Providing on-site training for technical personnel.
2. Product manuals, accessories manuals, product design drawings, product parameters and other documents are supplied.
3. If calculate by the date of manufacture, the shelf life is 1 year or 1000 hours.
4. We provide after-sale support for the failures of use process.
5. Free spare parts are provided on the basis of 2% of the amount of money purchased each year.
6. For dealers, we help our customers to provide market promotion.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
