URL: https://www.sypower.com/product_1/1253.8KVA-3125KVA_GR450_4-Pole_Three_Phase_Alternator.html
Accessed: 2026-11-01

1253.8KVA-3125KVA GR450 4-Pole Three Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
1253.8KVA-3125KVA GR450 4-Pole Three Phase Alternator
The GR450 generator is a kind of brushless alternating current generator and the brand is Gloria. It is equipped with diesel engine and assembled into diesel generator set, serving for industrial electricity in oil field, mining, railway, coal and so on. It can also be applied to commercial power generation such as mobile communications, real estate, shopping malls, etc.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 1253.8KVA-3125KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25
Applications:
The GR450 generator is a kind of brushless alternating current generator and the brand is Gloria. It is equipped with diesel engine and assembled into diesel generator set, serving for industrial electricity in oil field, mining, railway, coal and so on. It can also be applied to commercial power generation such as mobile communications, real estate, shopping malls, etc.
The main power is 1253.8KVA-3125KVA, the voltage is 110V-13800V, the frequency covers 50 HZ and 60HZ, the protection level is up to IP21-IP25, which can meet the specific power demand of local customers.
Parameters:
| Model | Frequency | 50Hz(1500rpm) | 60Hz(1800rpm)
| Ambient temperature | Common use 40℃ | Peak value 40℃ | Peak value 27℃ | Common use 40℃ | Peak value 40℃ | Peak value 27℃
| Temperature rise | Common use 125℃ | Spare 150℃ | Spare 163℃ | Common use 125℃ | Spare 150℃ | Spare 163℃
| Voltage | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415
| GR450E | Rated capacity (KVA) | 1253.8 | 1320.0 | 1320.0 | 1332.5 | 1360.0 | 1360.0 | 1372.5 | 1386.3 | 1386.3 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480
| Rated power (KW) | 1003.0 | 1056.0 | 1056.0 | 1066.0 | 1088.0 | 1088.0 | 1098.0 | 1109.0 | 1109.0 | 1427.5 | 1503.8 | 1653.8 | 1480.0 | 1557.5 | 1697.5 | 1486.3 | 1581.3 | 1722.5
| Efficiency (%) | 94.8 | 94.9 | 95.0 | 94.6 | 94.7 | 94.8 | 94.7 | 94.8 | 94.9 | 1142.0 | 1203.0 | 1323.0 | 1184.0 | 1246.0 | 1358.0 | 1189.0 | 1265.0 | 1378.0
| GR450F | Rated capacity (KVA) | 1425.0 | 1500.0 | 1500.0 | 1513.8 | 1545.0 | 1545.0 | 1558.8 | 1575.0 | 1575.0 | 93.0 | 93.1 | 93.3 | 92.8 | 93.0 | 93.1 | 92.8 | 92.9 | 93.4
| Rated power (KW) | 1140.0 | 1200.0 | 1200.0 | 1211.0 | 1236.0 | 1236.0 | 1247.0 | 1260.0 | 1260.0 | 1623.8 | 1710.0 | 1880.0 | 1681.3 | 1770.0 | 1928.8 | 1687.5 | 1796.3 | 1957.5
| Efficiency (%) | 93.6 | 93.6 | 93.8 | 93.4 | 93.5 | 93.7 | 93.5 | 93.6 | 93.7 | 1299.0 | 1368.0 | 1504.0 | 1345.0 | 1416.0 | 1543.0 | 1350.0 | 1437.0 | 1566.0
| GR450GS | Rated capacity (KVA) | 1567.5 | 1650.0 | 1650.0 | 1662.5 | 1696.3 | 1696.3 | 1633.8 | 1732.5 | 1732.5 | 93.4 | 93.5 | 93.7 | 93.2 | 93.4 | 93.5 | 93.2 | 93.3 | 93.4
| Rated power (KW) | 1254.0 | 1320.0 | 1320.0 | 1330.0 | 1357.0 | 1357.0 | 1307.0 | 1386.0 | 1386.0 | 1254.0 | 1320.0 | 1320.0 | 1330.0 | 1357.0 | 1357.0 | 1307.0 | 1386.0 | 1386.0
| Efficiency (%) | 93.6 | 93.7 | 93.6 | 9.32 | 93.3 | 93.4 | 93.3 | 93.4 | 93.6 | 93.6 | 93.7 | 93.6 | 9.32 | 93.3 | 93.4 | 93.3 | 93.4 | 93.6
| GR450G | Rated capacity (KVA) | 1733.8 | 1825.0 | 1825.0 | 1841.3 | 1880.0 | 1880.0 | 1913.8 | 1933.8 | 1933.8 | 1733.8 | 1825.0 | 1825.0 | 1841.3 | 1880.0 | 1880.0 | 1913.8 | 1933.8 | 1933.8
| Rated power (KW) | 1387.0 | 1460.0 | 1460.0 | 1473.0 | 1504.0 | 1504.0 | 1531.0 | 1547.0 | 1547.0 | 1387.0 | 1460.0 | 1460.0 | 1473.0 | 1504.0 | 1504.0 | 1531.0 | 1547.0 | 1547.0
| Efficiency (%) | 94.6 | 94.7 | 94.8 | 94.4 | 94.6 | 94.7 | 94.5 | 94.6 | 94.7 | 94.6 | 94.7 | 94.8 | 94.4 | 94.6 | 94.7 | 94.5 | 94.6 | 94.7
| GR450HS | Rated capacity (KVA) | 1805.0 | 1900.0 | 1900.0 | 1922.5 | 1956.3 | 1956.3 | 1975.0 | 1995.0 | 1995.0 | 1805.0 | 1900.0 | 1900.0 | 1922.5 | 1956.3 | 1956.3 | 1975.0 | 1995.0 | 1995.0
| Rated power (KW) | 1444.0 | 1520.0 | 1520.0 | 1538.0 | 1565.0 | 1565.0 | 1580.0 | 1596.0 | 1596.0 | 1444.0 | 1520.0 | 1520.0 | 1538.0 | 1565.0 | 1565.0 | 1580.0 | 1596.0 | 1596.0
| Efficiency (%) | 94.6 | 94.7 | 94.8 | 94.5 | 94.6 | 94.7 | 94.5 | 94.7 | 94.8 | 94.6 | 94.7 | 94.8 | 94.5 | 94.6 | 94.7 | 94.5 | 94.7 | 94.8
| GR450H | Rated capacity (KVA) | 1957.5 | 2060.0 | 2060.0 | 2078.8 | 2121.3 | 2121.3 | 2140.0 | 2162.5 | 2162.5 | 1957.5 | 2060.0 | 2060.0 | 2078.8 | 2121.3 | 2121.3 | 2140.0 | 2162.5 | 2162.5
| Rated power (KW) | 1566.0 | 1648.0 | 1648.0 | 1663.0 | 1697.0 | 1697.0 | 1712.0 | 1730.0 | 1730.0 | 1566.0 | 1648.0 | 1648.0 | 1663.0 | 1697.0 | 1697.0 | 1712.0 | 1730.0 | 1730.0
| Efficiency (%) | 96.4 | 96.5 | 96.6 | 96.2 | 96.3 | 96.4 | 96.3 | 96.4 | 96.5 | 96.4 | 96.5 | 96.6 | 96.2 | 96.3 | 96.4 | 96.3 | 96.4 | 96.5
| GR450J | Rated capacity (KVA) | 2042.5 | 2150.0 | 2150.0 | 2170.0 | 2215.0 | 2215.0 | 2233.8 | 2257.5 | 2257.5 | 2042.5 | 2150.0 | 2150.0 | 2170.0 | 2215.0 | 2215.0 | 2233.8 | 2257.5 | 2257.5
| Rated power (KW) | 1634.0 | 1720.0 | 1720.0 | 1736.0 | 1772.0 | 1772.0 | 1787.0 | 1806.0 | 1806.0 | 1634.0 | 1720.0 | 1720.0 | 1736.0 | 1772.0 | 1772.0 | 1787.0 | 1806.0 | 1806.0
| Efficiency (%) | 96.0 | 96.2 | 96.3 | 95.9 | 95.9 | 95.9 | 95.8 | 96.1 | 96.2 | 96.0 | 96.2 | 96.3 | 95.9 | 95.9 | 95.9 | 95.8 | 96.1 | 96.2
| GR450JX | Rated capacity (KVA) | 2137.5 | 2250.0 | 2250.0 | 2270.0 | 2317.5 | 2317.5 | 2337.5 | 2362.5 | 2362.5 | 2137.5 | 2250.0 | 2250.0 | 2270.0 | 2317.5 | 2317.5 | 2337.5 | 2362.5 | 2362.5
| Rated power (KW) | 1710.0 | 1800.0 | 1800.0 | 1816.0 | 1854.0 | 1854.0 | 1870.0 | 1890.0 | 1890.0 | 1710.0 | 1800.0 | 1800.0 | 1816.0 | 1854.0 | 1854.0 | 1870.0 | 1890.0 | 1890.0
| Efficiency (%) | 96.1 | 96.3 | 96.4 | 96.0 | 96.1 | 96.1 | 95.9 | 96.2 | 96.3 | 96.1 | 96.3 | 96.4 | 96.0 | 96.1 | 96.1 | 95.9 | 96.2 | 96.3
| GR450K | Rated capacity (KVA) | 2375.0 | 2500.0 | 2500.0 | 2522.5 | 2575.0 | 2575.0 | 2596.3 | 2623.8 | 2623.8 | 2375.0 | 2500.0 | 2500.0 | 2522.5 | 2575.0 | 2575.0 | 2596.3 | 2623.8 | 2623.8
| Rated power (KW) | 1900.0 | 2000.0 | 2000.0 | 2018.0 | 2060.0 | 2060.0 | 2077.0 | 2099.0 | 2099.0 | 1900.0 | 2000.0 | 2000.0 | 2018.0 | 2060.0 | 2060.0 | 2077.0 | 2099.0 | 2099.0
| Efficiency (%) | 96.1 | 96.3 | 96.4 | 96.0 | 96.0 | 96.1 | 95.9 | 96.2 | 96.3 | 96.1 | 96.3 | 96.4 | 96.0 | 96.0 | 96.1 | 95.9 | 96.2 | 96.3
Engine package and installation dimensions
| Model | Net Weight kg | Gross Weight kg | Packing Box Size cm
| GR450E | 2709 | 2776 | 206x105x154
| GR450F | 2965 | 3033 | 206x105x154
| GR450HS/H | 3805 | 3874 | 231x105x154
| GR450J/JX | 4020 | 4089 | 237x105x154
| GR450K | 4070 | 4139 | 237x105x154
Quality assurance:
1. Material guarantee
The stator and rotor of the motor all adopt the 800 grade silicon steel of Wuhan Iron and Steel;
All copper cables use the material of American Essex;
The insulation materials are selected from German brand Elantas, they are painted with resin adhesive, vacuum insulation lacquer, mildew proof lacquer, etc. These products are Elantas's highest grade epoxy resin E300, epoxy resin EIP5070 and solvent alkyd resin paint VA42.
2. First class insulation process
We use CNC vacuum pressure impregnation (VPI) equipment. Through six steps such as preheating, 100KPa vacuum negative pressure eliminating air bubbles, 100KPa vacuum negative pressure firstly painting insulation paint, 450KPa positive pressure secondly painting deep insulation paint, 160 degrees constant temperature baking, the insulation grade is 500 M&Omega;-&infin;.
3. Rigorous factory test
Our factory has a large feedback motor load test center, and the motor will be recorded the operation index of the generator before it is out of the factory. We strictly control the key data - the temperature rise of the main coil, each generator is tested with load to ensure that the products get to 100% of the factory qualified rate under the most stringent requirements.
Our company has passed ISO9001 and ISO14001 quality system certification, the products obtain a number of patent certifications, our products are reliable and durable.
Optional or accessories
Windings temperature sensor RTD
Windings high temperature protected thermistors and relays
SX460AVR satisfies the voltage adjustment rate of ±0.5%
Anti-condensing heater
Air filter
Parallel operation droop transformer
Anti-radio interference suppressor
Power factor controller PFC3
Provide support
1. Providing on-site training for technical personnel.
2. Product manuals, accessories manuals, product design drawings, product parameters and other documents are supplied.
3. If calculate by the date of manufacture, the shelf life is 1 year or 1000 hours.
4. We provide after-sale support for the failures of use process.
5. Free spare parts are provided on the basis of 2% of the amount of money purchased each year.
6. For dealers, we help our customers to provide market promotion.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
