URL: https://www.sypower.com/product_1/5.4KVA-13.5KVA_GR160_2-Pole_Single_Phase_Alternator.html
Accessed: 2026-11-01

5.4KVA-13.5KVA GR160 2-Pole Single Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
5.4KVA-13.5KVA GR160 2-Pole Single Phase Alternator
GR160 alternator is of Gloria brand brushless alternator, which is assembled with diesel engine into diesel generator set to support industrial appliances like oil field, mining, railway, coal, etc., or commercial appliances like communication, real estate, shopping mall, etc.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 5.4KVA-13.5KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25 A
Application:
GR160 alternator is of Gloria brand brushless alternator, which is assembled with diesel engine into diesel generator set to support industrial appliances like oil field, mining, railway, coal, etc., or commercial appliances like communication, real estate, shopping mall, etc.
The power covers 5.4KVA-13.5KVA, the voltage covers 110V-13800V, and the frequency includes 50 HZ and 60HZ, with the protection level up to IP21-IP25 so as to meet the specific power demand of the local customers.
Specifications：
| Model | 50Hz (1500rpm) | 60Hz (1800rpm)
| Voltage (series connection) | 220 | 230 | 240 | 220 | 230 | 240
| Voltage (parallel connection) | 110 | 115 | 120 | 110 | 115 | 120
| GR160A | Rated capacity (KVA) | 5.4 | 5.4 | 5.4 | 6.4 | 6.4 | 6.4
| Pated power (KW) | 4.3 | 4.3 | 4.3 | 5.1 | 5.1 | 5.1
| Efficiency (%) | 69.6 | 69.6 | 70.0 | 69.5 | 70.1 | 70.6
| GR160B | Rated capacity (KVA) | 7.4 | 7.4 | 7.4 | 8.8 | 8.8 | 8.8
| Pated power (KW) | 5.9 | 5.9 | 5.9 | 7.0 | 7.0 | 7.0
| Efficiency (%) | 73.5 | 73.8 | 73.9 | 73.3 | 73.9 | 74.4
| GR160C | Rated capacity (KVA) | 9.0 | 9.0 | 9.0 | 10.8 | 10.8 | 10.8
| Pated power (KW) | 7.2 | 7.2 | 7.2 | 8.6 | 8.6 | 8.6
| Efficiency (%) | 75.2 | 75.5 | 75.7 | 75.0 | 75.6 | 76.0
| GR160D | Rated capacity (KVA) | 10.8 | 10.8 | 10.8 | 13.5 | 13.5 | 13.5
| Pated power (KW) | 8.6 | 8.6 | 8.6 | 10.8 | 10.8 | 10.8
| Efficiency (%) | 76.5 | 76.7 | 76.9 | 76.4 | 76.9 | 77.4
Engine package and installation dimensions
| Model | Net weight(kg) | Gross weight (kg) | Package dimension (cm)
| GR160A | 85 | 95 | 84x59x75
| GR160B | 90 | 102 | 84x59x75
| GR160C | 96 | 110 | 84x59x75
| GR160D | 99 | 116 | 84x59x75
Quality guarantee:
1. Material guarantee
The stator and the rotor are all made of WISCO 800 grade silicon steel sheet.
All the copper wires adopt Superior Essex wire.
As for the insulating material, it is selected from German brand Elantas, and then is painted resin glue, vacuum insulating paint, and mildew resistant paint, and the final products are respectively the Elantas highest level of epoxy E300, epoxy EIP5070 and solvent-based alkyd resin paint VA42.
2. First-class insulation process
We adopts CNC vacuum pressure impregnated with varnish equipment(VPI) for preheating, 100KPa vacuum maintaining pressure to eliminate bubbles, 100KPa vacuum maintaining pressure for primary insulating paint, 450KPa positive maintaining pressure for secondary deep insulation, 160 degree constant temperature baking and other six processes so as to ensure the insulation level of 500M&Omega;-&infin;.
3. Strict factory test
Our factory owns large scale feedback motor load testing center to fully record the operation index of the alternator before delivery. To strictly control winding temperature rise, each alternator is equipped with load testing to ensure the product of 100% ex-factory pass rate under strict requirement.
SHYAN has passed ISO9001 and ISO14001 quality system certification, and our products has obtained a number of patents certification, so our product is of reliable quality and durability.
Optional Accessory
The winding temperature sensor RTD
The winding high temperature protection thermistor and relay
SX460AVR satisfying ±0.5% voltage regulation
Anti-condensation heater
Air filter
Mutual inductor
Anti-radio interference suppressor
Power factor controller PFC3
Provided support
1. We have technician to offer onsite training and file supplies like product manual, parts manual, product design drawings, and product parameter, etc.
2. Guarantee period is 1year or 1000 hours since the production date.
3. We also offer after-sales support for troubles in use.
4. Annually we provide free parts supports according to 2% of the purchase amount.
5. As for the dealers, we will assist them to provide market promotion.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
