URL: https://www.sypower.com/product_1/8.1KVA-20KVA_GR160_2-Pole_Three_Phase_Alternator.html
Accessed: 2026-11-01

8.1KVA-20KVA GR160 2-Pole Three Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
8.1KVA-20KVA GR160 2-Pole Three Phase Alternator
Gloria brand GR160 brushless alternator can be assembled with diesel engine, working as diesel generator set to serve for industrial appliances like oil field, mining, railway, coal, etc., or commercial appliances like communication, real estate, shopping mall, etc.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 8.1KVA-20.0KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25
Application:
Gloria brand GR160 brushless alternator can be assembled with diesel engine, working as diesel generator set to serve for industrial appliances like oil field, mining, railway, coal, etc., or commercial appliances like communication, real estate, shopping mall, etc.
The power ranges from 8.1KVA to 20.0KVA, the voltage is 110V to 13800V, and the frequency includes 50 HZ and 60HZ, with the protection level up to IP21-IP25, thus the specific power demand of the local customers are satisfied.
Specifications：
| Model | 50Hz (1500rpm) | 60Hz (1800rpm)
| Voltage (series connection) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480
| Voltage (parallel connection) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240
| GR160A | Rated capacity (KVA) | 8.1 | 8.1 | 8.1 | 8.1 | 9.6 | 10.2 | 10.2 | 10.2
| Pated power (KW) | 6.5 | 6.5 | 6.5 | 6.5 | 7.7 | 8.2 | 8.2 | 8.2
| Efficiency (%) | 75.6 | 76.2 | 76.6 | 77.1 | 75.8 | 76.3 | 76.9 | 77.4
| GR160B | Rated capacity (KVA) | 11.0 | 11.0 | 11.0 | 11.0 | 13.0 | 13.8 | 13.8 | 13.8
| Pated power (KW) | 8.8 | 8.8 | 8.8 | 8.8 | 10.4 | 11.0 | 11.0 | 11.0
| Efficiency (%) | 78.8 | 79.4 | 79.8 | 80.2 | 79.0 | 79.4 | 80.0 | 80.5
| GR160C | Rated capacity (KVA) | 13.5 | 13.5 | 13.5 | 13.5 | 16.0 | 16.9 | 16.9 | 16.9
| Pated power (KW) | 10.8 | 10.8 | 10.8 | 10.8 | 12.8 | 13.5 | 13.5 | 13.5
| Efficiency (%) | 80.0 | 80.7 | 81.0 | 81.5 | 80.3 | 80.7 | 81.3 | 81.7
| GR160D | Rated capacity (KVA) | 16.0 | 16.0 | 16.0 | 16.0 | 18.9 | 20.0 | 20.0 | 20.0
| Pated power (KW) | 12.8 | 12.8 | 12.8 | 12.8 | 15.1 | 16.0 | 16.0 | 16.0
| Efficiency (%) | 81.0 | 81.6 | 81.9 | 82.4 | 81.2 | 81.7 | 82.2 | 82.7
Engine package and installation dimensions
| Model | Net weight(kg) | Gross weight (kg) | Package dimension (cm)
| GR160A | 85 | 95 | 84x59x75
| GR160B | 90 | 102 | 84x59x75
| GR160C | 96 | 110 | 84x59x75
| GR160D | 99 | 116 | 84x59x75
Quality guarantee:
1. Material guarantee
The stator and the rotor adopt WISCO 800 grade silicon steel sheet.
All the copper wires are from Superior Essex.
The insulating material is of German brand Elantas, which is painted resin glue, vacuum insulating paint, and mildew resistant paint to form the final products. They are respectively the Elantas highest level of epoxy E300, epoxy EIP5070 and solvent-based alkyd resin paint VA42.
2. First-class insulation process
By using CNC vacuum pressure impregnated with varnish equipment(VPI), the preheating, 100KPa vacuum maintaining pressure to eliminate bubbles, 100KPa vacuum maintaining pressure for primary insulating painting, 450KPa positive maintaining pressure for secondary deep insulation, 160 degree constant temperature baking and other six processes are conducted to make the insulation level reached 500M&Omega;-&infin;.
3. Strict factory test
Equipped with large scale feedback motor load testing center, the operation index of the alternator will be fully record before delivery. And each alternator is equipped with load testing to strictly control winding temperature rise so that the product are of 100% ex-factory pass rate under strict requirement.
SHYAN has passed ISO9001 and ISO14001 quality system certification with our products having obtained many patents certification, thus our product has the feature of reliable quality and durability.
Optional Accessory
The winding temperature sensor RTD
The winding high temperature protection thermistor and relay
SX460AVR satisfying ±0.5% voltage regulation
Anti-condensation heater
Air filter
Mutual inductor
Anti-radio interference suppressor
Power factor controller PFC3
Provided support
1. We have technician to offer onsite training.
2. File supplies are available like product manual, parts manual, product design drawings, and product parameter, etc.
3. Guarantee period is 1year or 1000 hours since the production date.
4. We also offer after-sales support for troubles in use.
5. Annually we provide free parts supports according to 2% of the purchase amount.
6. As for the dealers, we will assist them to provide market promotion.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
