URL: https://www.sypower.com/product_1/12.5KVA-37.5KVA_GR180_2-Pole_Single_Phase_Alternator.html
Accessed: 2026-11-13

12.5KVA-37.5KVA GR180 2-Pole Single Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
12.5KVA-37.5KVA GR180 2-Pole Single Phase Alternator
Gloria brand GR180 brushless alternator can be cooperate with diesel engine to work as diesel generator set, which serve for industrial appliances like oil field, mining, railway, coal, etc., or commercial appliances like communication, real estate, shopping mall, etc.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 12.5KVA- 37.5KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25
Application:
Gloria brand GR180 brushless alternator can be cooperate with diesel engine to work as diesel generator set, which serve for industrial appliances like oil field, mining, railway, coal, etc., or commercial appliances like communication, real estate, shopping mall, etc.
The Gloria series engines have a power ranging from 12.5KVA to 37.5KVA, voltage ranging from 110V to 13800V, and the frequency including 50 HZ and 60HZ, with the protection level up to IP21-IP25, thus the specific power demand of the local customers are meted.
Specifications：
| Model | 50Hz (1500rpm) | 60Hz (1800rpm)
| Voltage (series connection) | 220 | 230 | 240 | 220 | 230 | 240
| Voltage (parallel connection) | 110 | 115 | 120 | 110 | 115 | 120
| GR180E | Rated capacity (KVA) | 15.0 | 15.0 | 15.0 | 18.4 | 18.4 | 18.4
| Pated power (KW) | 12.0 | 12.0 | 12.0 | 14.7 | 14.7 | 14.7
| Efficiency (%) | 81.3 | 81.7 | 81.9 | 79.9 | 80.6 | 81.1
| GR180F | Rated capacity (KVA) | 18.5 | 18.5 | 18.5 | 21.9 | 21.9 | 21.9
| Pated power (KW) | 14.8 | 14.8 | 14.8 | 17.5 | 17.5 | 17.5
| Efficiency (%) | 82.7 | 83.0 | 83.3 | 87.9 | 81.9 | 81.8
| GR180G | Rated capacity (KVA) | 21.0 | 21.0 | 21.0 | 25.0 | 25.0 | 25.0
| Pated power (KW) | 16.8 | 16.8 | 16.8 | 20.0 | 20.0 | 20.0
| Efficiency (%) | 83.7 | 83.9 | 83.9 | 83.0 | 83.0 | 83.0
| R180H | Rated capacity (KVA) | 25.0 | 25.0 | 25.0 | 31.3 | 31.3 | 31.3
| Pated power (KW) | 20.0 | 20.0 | 20.0 | 25.0 | 25.0 | 25.0
| Efficiency (%) | 82.9 | 82.9 | 82.9 | 82.8 | 82.8 | 82.8
| GR180J | Rated capacity (KVA) | 28.0 | 28.0 | 28.0 | 35.0 | 35.0 | 35.0
| Pated power (KW) | 22.4 | 22.4 | 22.4 | 28.0 | 28.0 | 28.0
| Efficiency (%) | 83.0 | 83.0 | 83.0 | 82.9 | 83.0 | 83.0
| GR180K | Rated capacity (KVA) | 30.0 | 30.0 | 30.0 | 37.5 | 37.5 | 37.5
| Pated power (KW) | 24.0 | 24.0 | 24.0 | 30.0 | 30.0 | 30.0
| Efficiency (%) | 84.0 | 84.5 | 84.5 | 83.1 | 83.1 | 83.2
Engine package and installation dimensions
| Model | Net weight(kg) | Gross weight (kg) | Package dimension (cm)
| GR180E | 120 | 133 | 64x54x72
| GR180F | 150 | 156 | 84x59x75
| GR180G | 156 | 172 | 84x59x75
| GR180H | 216 | 226 | 84x59x75
| GR180J | 226 | 236 | 84x59x75
| GR180K | 230 | 238 | 84x59x75
Quality guarantee:
1. Material guarantee
The stator and the rotor use WISCO 800 grade silicon steel sheet.
The copper wires are all of Superior Essex wire.
The German brand Elantas insulating material is painted resin glue, vacuum insulating paint, and mildew resistant paint, then the final products are respectively the Elantas highest level of epoxy E300, epoxy EIP5070 and solvent-based alkyd resin paint VA42.
2. First-class insulation process
Our factory owns CNC vacuum pressure impregnated with varnish equipment(VPI) for preheating, 100KPa vacuum maintaining pressure to eliminate bubbles, 100KPa vacuum maintaining pressure for primary insulating painting, 450KPa positive maintaining pressure for secondary deep insulation, 160 degree constant temperature baking and other six processes so as to make the insulation level be 500M&Omega;-&infin;.
3. Strict factory test
Owning large scale feedback motor load testing center, the operation index of the alternator will be fully record before delivery. And each alternator is equipped with load testing to strictly control winding temperature rise so that the product are of 100% ex-factory pass rate under strict requirement.
SHYAN has passed ISO9001 and ISO14001 quality system certification with our products having obtained many patents certification, thus our product has the features of reliable quality and durability.
Optional Accessory
The winding temperature sensor RTD
The winding high temperature protection thermistor and relay
SX460AVR with ±0.5% voltage regulation
Anti-condensation heater
Air filter
Parallel running down hanging mutual inductor
Anti-radio interference suppressor
Power factor controller PFC3
Provided support
1. SHTAN has technician to provide onsite training
2. File supplies are available like product manual, parts manual, product design drawings, and product parameter, etc.
3. From the production date, the guarantee period is 1year or 1000 hours.
4. We also provide after-sales support for troubles during use.
5. And we provide free parts supports according to 2% of the purchase amount each year.
6. Moreover, we will assist the dealers to promoting market.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
